
OS:Version,
  {250bfcc1-a31d-4b59-99f6-b2e05061c46a}, !- Handle
  2.9.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {f7cebc12-8673-4a59-bbfd-73447c796f01}, !- Handle
  Always On Discrete,                     !- Name
  {652d09d0-3db9-49d5-9635-2a1c12719656}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {652d09d0-3db9-49d5-9635-2a1c12719656}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {d1e86687-6885-4070-81da-3a576f17ff5c}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {af9d9c36-2d5f-4871-8dda-ff179c7ff3db}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:DesignSpecification:OutdoorAir,
  {67f2822d-9200-410d-bad4-ca1adb4cbb77}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {57716514-0d5c-4f76-8108-73a8ef55c74a}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {7e87320c-a0b8-49c9-bbc8-d0b2f472ac54}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {a57916a4-2d44-41b9-a1e1-917f01e6e980}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f46c6550-abd3-4dc9-b2fd-3521e6458afe}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b27de14f-0cdf-4395-80f3-859d49e9b403}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ec05571d-f09e-46c5-830e-02e7c83716e2}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {a1ac4f23-b7fd-439b-9144-9025bbf81b99}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c5a236d-b8fa-4e61-a6d6-5ef82442b61b}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9637cafc-bc8f-40aa-8756-39cbbba37ac4}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {43c2eb8f-ca41-472d-a661-37d29e1aa470}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52549264-a360-4f7a-971d-ec4f2499546a}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {8a8c0cb1-8336-469c-bca4-e17997f803bb}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {69d02fbd-3b65-4514-8330-355612e92de3}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8635cc8-deee-4e85-815b-ff7f42668c83}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {20b4e546-0bb5-45c4-b8f0-ba4246a49c01}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2f4b0680-26b1-4103-9f70-412db3ebdfbe}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7669758f-56e6-4440-9266-ef142961841f}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0e5a132c-e7c3-4583-ad5a-cf0bf0fe2d03}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f648ca0a-523e-4cd1-9141-0b84b7a81954}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63de19d-9cf2-4162-bf2f-bdb7fddc1b7d}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e1b28003-ba15-4183-b5d9-585f72709eff}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f57d4115-03b8-4303-b205-42221bda4210}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b88ada7e-5b66-4c29-8b49-7f9040c59933}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {f73b031c-bb31-4fa0-ad96-2e9846c4d752}, !- Handle
  -SmallOfficeDetailed-ASHRAE 169-2006-5A created: 2020-08-07 11:49:25 -0700, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {edb4b109-6453-45db-9ffa-5753eb0f3950}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  0,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SmallOfficeDetailed,                    !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {061734ce-19f4-4c27-a203-4b67b00d47ac}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {107e2dcf-081d-47d9-b8b0-921f5279392b}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb7fb571-b062-476f-8b81-9ee2aa7be729}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e64f5cb7-2c3d-45a9-84a6-367125f15aff}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65cf1445-a2aa-42ad-9ff8-c4b30ec4e53d}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36f7e68a-a20c-471b-b929-d4756cba022f}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d956b768-7de2-4589-97c3-e0178f40b773}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {65e99483-2d7e-4ca8-9e0d-a7914f938f56}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f2a6abe-ef82-4cf6-9a19-42526787c24e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {40564289-28c7-4fd8-b822-fe7139d1f5bf}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {99330741-43bc-49e4-9991-d6cf4a0ba4aa}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8e65471-7105-4908-ae0b-ec42ae5587b5}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {cf88ad3d-58c9-452c-88c4-ac7ea371f930}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6dbe4189-6232-4d6e-9ac9-63d6e0ee9668}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de4444a1-34f5-4cf5-ac22-7469b7be466d}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6fc91438-7cba-42dc-a37d-48434d3c06ca}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {b1c52cb5-3326-4b43-a12f-f30cb1ac3119}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {d29d6f61-dbb6-43a0-8e80-994bfb4a73b2}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {2e5bfd45-be53-46a2-a1be-badb1d1f9ae8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {81589aa3-85f3-4555-b92c-d10e45fa9ee1}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {088565a9-dd39-48f6-99d3-bfe5073149c2}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {03e06c9d-a4bc-49de-952a-4329faa7fb71}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8f13e24f-0968-430b-82b1-c5e41da9fafa}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {95269861-8fab-46f9-aa04-a6e9bad28f6a}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {6c8f1b66-79b0-4494-bb62-0e6ab336934b}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {acb4804a-6b98-49bc-8337-c128f3c2ea30}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6410e886-4201-485e-a1a7-5fa1c8b6bdf4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ScheduleTypeLimits,
  {ab8bd902-d0dc-41a0-936a-32afa4684057}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {0488857a-ac36-457e-bf08-09bfa412ba46}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {0e9a66b1-0d84-4b86-b6d1-08ec793ba821}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {c998de07-a854-476f-88ee-694f57ede232}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {99b31bfd-0d42-45f4-a0d8-d4817aca24ae}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f6d5ea3e-58cf-41e5-81fb-02117411a981}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92dbe6d3-c9b9-43fc-90c3-a06b5ec93169}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6dc82c65-0965-48c5-9394-1f57bef18075}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2cbf38dd-78ec-43cf-9455-8dba2eee1857}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3eff15-c2f8-4f87-9fe3-6f7c3004ea5f}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {202e2808-fe0a-49ec-8437-4c794472a9a0}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {b8c9a3c5-53fb-4331-9614-87a518236f35}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {541fa24b-ddf2-4edf-83d9-2bed06917add}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {340eeae9-9587-4e04-b7fe-21214fa0042c}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fd69f378-0e94-4fdd-a231-f37cf315cc66}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bdf0199-3196-4d00-9272-a3b137675d31}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {09cc0a44-bde3-4ae8-97d5-6973b620eb23}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1fbee130-5b8b-41c4-b2e5-a35b678e1a1c}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc8bbc76-ab44-4992-ad1d-80d2dbc7e77e}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {03a758bb-e62a-48b9-97b4-e7c9725503de}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c78ecc49-33c1-4baa-8f4a-3a3d4e3253e7}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d067df76-cf76-4cf6-aa35-0cbb12b8656a}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {74dc8dad-959b-491c-a50a-9af6ecd0a669}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {dbdfd940-1c36-4bd0-afb4-880a785c5e6f}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3fabcd0e-e1a5-4e00-9e23-9e19d5c555d9}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ede0a72d-692f-411e-898f-ccb1f783c262}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f4a649b7-7f7c-4bc5-9b02-e4e1aa4803e9}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {847f379b-0ddb-4308-a125-44b06cceb0c0}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {b7fe6f07-3ac4-4ca1-9186-5c7889d7b3da}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {6c78e848-e562-4461-b538-4e3e3c4e848c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a24efdb-aaf9-4caf-8ef9-e063f557395c}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {719a1449-7853-4161-927b-bdb7f01806ed}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {1aeb672d-5c17-4118-b3f0-dfbc58007e1f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec97771e-4971-46b0-91e9-3785d44f364f}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6f557e2a-06b2-4e96-bd62-f7b1f6d0b22c}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {06eb26bf-daae-4d7b-802f-f14f4973bffc}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e23342a6-14bf-4244-a12e-b8f3f6c04563}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e5e5daee-9c0f-481c-8a95-52831d130704}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {891b5948-4e38-4554-a2f6-43f94ec5ae02}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ae2b2b8-720b-4eaf-8895-80b1f0753cad}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {76d6f7c9-7ceb-45e9-8a19-835ab84a952b}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {0f1e8aef-c843-4ab6-b548-4c72c5fef55a}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c78a447-312c-4c28-b3aa-6da71f9cf8d3}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a76d196b-e761-4493-8631-b48b5e34c13c}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {243951cc-1d54-4682-88de-92f00facb5d4}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2829a6a3-d557-49c2-883a-6f3c5888d3dc}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d962ce0f-1f09-4520-8086-d251309638ff}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3157c89d-76b6-49f9-b874-c887b361d5a2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {125be356-b9df-4681-bbaa-d4c8cacde878}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2fd05332-007b-4350-8fd3-4733ddca3f69}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {22c007c1-ce62-40f2-8ab0-14c6a644baf2}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d3d60df-38bd-402a-8cc6-cb780862d808}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Facility,
  {cab9f3dc-7181-42b1-8915-bfcf1c2768d6}; !- Handle

OS:Rendering:Color,
  {4c482f94-62b8-4279-8d1f-0eec01135272}, !- Handle
  Rendering Color 33,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38db9dcf-36c9-4b98-b860-d0df49c806dd}, !- Handle
  Rendering Color 34,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fce8effc-eb3c-4344-abdc-4fb605232b3f}, !- Handle
  Rendering Color 35,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71958ba7-e12a-4379-9d6a-5e183d4ddff1}, !- Handle
  Rendering Color 36,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1451c961-76e1-4970-a7ec-46b8d3e29b91}, !- Handle
  Rendering Color 37,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b19936b9-9919-4e5f-8405-5117b2411c6c}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6c1fa2da-f70e-4487-91ab-94d08b1464fe}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {757c75b1-8dbd-43b5-b51c-7b1b63a114aa}, !- Handle
  Rendering Color 40,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b1929c04-f536-4306-a4f5-50aaab037a4c}, !- Handle
  Rendering Color 41,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {54f5a4a9-d4d2-44f7-8a09-061e5b53abc6}, !- Handle
  Rendering Color 42,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {84f059c6-dd23-439d-9e9a-5ed81b91b9da}, !- Handle
  Rendering Color 43,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {83902344-c357-4f50-8a1e-5c3ea8b303c3}, !- Handle
  Rendering Color 44,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9d5d641c-ab26-47f2-9479-eda3fd283764}, !- Handle
  Rendering Color 45,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {71e4065d-bd66-4472-b85c-ad81423cc7a5}, !- Handle
  Rendering Color 46,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {507c0754-aa38-4e5c-b9a8-c6348b35aad7}, !- Handle
  Rendering Color 47,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {001b95a6-02c8-40ba-8dda-379f6005cde7}, !- Handle
  Rendering Color 48,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96d5389a-77f5-4a07-b2c8-e613c7140767}, !- Handle
  Rendering Color 49,                     !- Name
  221,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  221;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d94e577-5973-4974-935f-14bbc601e8e6}, !- Handle
  Rendering Color 50,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0a9129e1-201f-4aca-949f-27882ff17629}, !- Handle
  Rendering Color 51,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a28d6047-705c-4b79-8bb7-2a78b70c8445}, !- Handle
  Rendering Color 52,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20506084-d041-42cf-bc5e-a4d778c0ebd8}, !- Handle
  Rendering Color 53,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {377ff78e-88ba-4aa0-9c1f-526c6eea13fd}, !- Handle
  Rendering Color 54,                     !- Name
  32,                                     !- Rendering Red Value
  178,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e88c4b2-2e26-4d7f-b25c-be6ba118e98c}, !- Handle
  Rendering Color 55,                     !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e396fd19-51f1-41e1-8124-facb58960597}, !- Handle
  Rendering Color 56,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4e216884-40be-43ac-abbf-df957fce1235}, !- Handle
  Rendering Color 57,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2b4a2e05-a5c0-47fd-baea-fe3adc7de995}, !- Handle
  Rendering Color 58,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:BuildingStory,
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5909d5d4-5eb8-43e7-836b-84e9a9b0fd48}; !- Group Rendering Name

OS:Space,
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Handle
  ConfRoom_1,                             !- Name
  {13821b6f-3827-4d2f-b8ed-43e8fa262e55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {99971c75-2c78-43c6-9879-c9f356bfa844}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d99da605-0b73-4b62-981d-16c63e41d476}, !- Handle
  ConfRoom_1 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  {b65c4105-d11d-4c5e-92d4-0acc4461e289}, !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49bfbf09-d9e5-4af6-80f6-8a96947280e8}, !- Handle
  ConfRoom_1 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {badfefdb-8fc9-4487-a975-e30da302c09c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87d438ce-a903-4bfb-acd0-eb304b7b1083}, !- Handle
  ConfRoom_1 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fd71c3e-1b26-40f4-babb-bf603eeebc41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4901e7bb-b81e-4a98-8564-5f93bd853631}, !- Handle
  ConfRoom_1 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13c9448d-a18e-4f3f-9a2c-0c2145b2f5bb}, !- Handle
  ConfRoom_1 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5b0edc-cc9c-4233-a04b-b6bb09837dca}, !- Handle
  ConfRoom_1 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14fa0dff-f30e-4fee-b3b7-359bd14584f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Handle
  EnclosedOffice_1,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.274175,                               !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {0ededc6f-8314-499f-a8b5-78060b2487d9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {34d45edb-4c8f-475d-9a20-adb33951e559}, !- Handle
  EnclosedOffice_1 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  {b30be518-042e-4dbb-b12d-40eaa5e0106a}, !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.702175, -4.572, 0,                   !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b79d3e8-9395-48dd-9c92-58469bc8fcef}, !- Handle
  EnclosedOffice_1 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e84224c-ad2e-43dc-abf5-6ccf8ad632b1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf3cb71-a553-4a62-be06-eadd7d89e060}, !- Handle
  EnclosedOffice_1 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, -4.572, 3.048,               !- X,Y,Z Vertex 1 {m}
  -4.702175, -4.572, 0,                   !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fd71c3e-1b26-40f4-babb-bf603eeebc41}, !- Handle
  EnclosedOffice_1 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87d438ce-a903-4bfb-acd0-eb304b7b1083}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -4.702175, -4.572, 0,                   !- X,Y,Z Vertex 3 {m}
  -4.702175, -4.572, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7137dea-050d-41c0-9173-8a9614e76ec8}, !- Handle
  EnclosedOffice_1 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6587ee2-9142-4fea-bd37-e04877dbb832}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af1aca26-26f2-41e8-9923-10663221ece3}, !- Handle
  EnclosedOffice_1 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f723a610-66f0-4d1b-88ce-a17db4d7f8cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -4.702175, -4.572, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Handle
  Lobby,                                  !- Name
  {109b1110-700f-4b03-b731-b57177d242dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.84538125,                            !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {ca5ea667-3e1e-4eaa-84dd-319adb9c8ea8}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {afdaf650-ca90-41b6-9fb4-660a3ec742ab}, !- Handle
  Lobby - Floor_a,                        !- Name
  Floor,                                  !- Surface Type
  {a18b32c3-631f-46a4-9410-1feafcc1c039}, !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  4.57120625, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.57120625, -4.572, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.57120625, 0, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c28afbb9-b2e4-4eab-b719-f9e272e0c4ea}, !- Handle
  Lobby - Wall 000_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cddfbd64-ceba-4e25-9c9c-873a79c05278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0927b950-6603-4479-912e-cfcde681d5ad}, !- Handle
  Lobby - Wall 090_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d8517dd-585d-4bc7-8b57-928fde0e10c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  4.57120625, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  4.57120625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f01be6-51f9-4cdc-8375-c6698bf2afdd}, !- Handle
  Lobby - Wall 180_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57120625, -4.572, 3.048,             !- X,Y,Z Vertex 1 {m}
  -4.57120625, -4.572, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57120625, -4.572, 0,                  !- X,Y,Z Vertex 3 {m}
  4.57120625, -4.572, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e84224c-ad2e-43dc-abf5-6ccf8ad632b1}, !- Handle
  Lobby - Wall 270_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b79d3e8-9395-48dd-9c92-58469bc8fcef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.57120625, 0, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -4.57120625, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -4.57120625, -4.572, 0,                 !- X,Y,Z Vertex 3 {m}
  -4.57120625, -4.572, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f245160-55d0-490c-ad25-f6f8615d333d}, !- Handle
  Lobby - Wall 000_b,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21160073-7652-463b-9d4f-a2826348213d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.57120625, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -4.57120625, 0, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b80f727-3f46-4ba9-aee7-8873070b0099}, !- Handle
  Lobby - RoofCeiling_a,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7aca14a8-6fd0-48c9-ac9b-097f7148c26f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  4.57120625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -4.57120625, 0, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -4.57120625, -4.572, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Handle
  EnclosedOffice_2,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  23.1187625,                             !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {864a8037-8b6e-452d-bc8c-ca1c3e0fab46}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {b0777362-8d2b-4b03-b11a-3a7989b3208b}, !- Handle
  EnclosedOffice_2 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  {b30be518-042e-4dbb-b12d-40eaa5e0106a}, !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.702175, 4.572, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6969f9-da56-4c65-a9d1-8a2ce2608914}, !- Handle
  EnclosedOffice_2 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d8517dd-585d-4bc7-8b57-928fde0e10c1}, !- Handle
  EnclosedOffice_2 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0927b950-6603-4479-912e-cfcde681d5ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 4.572, 3.048,                !- X,Y,Z Vertex 1 {m}
  -4.702175, 4.572, 0,                    !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04981049-3874-4d46-b4bd-61bf49cffa2d}, !- Handle
  EnclosedOffice_2 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {096a6824-108e-4555-9ebc-2abb466342a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.702175, 4.572, 0,                    !- X,Y,Z Vertex 3 {m}
  -4.702175, 4.572, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34613b6e-6b05-4e2e-9d96-e2dd6d5f116d}, !- Handle
  EnclosedOffice_2 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0fe92708-cdf3-4730-a39b-7b98f783ed03}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdf7f286-5484-481f-a460-ff7952bea804}, !- Handle
  EnclosedOffice_2 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7a3c12-3cc5-4730-aa3d-35c9574679cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.702175, 4.572, 3.048,                !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Handle
  ConfRoom_2,                             !- Name
  {13821b6f-3827-4d2f-b8ed-43e8fa262e55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6907625,                             !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {341a5be3-a603-43e7-bfd4-60f1c6cb8dca}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {478da73b-147a-4579-8fcd-a19875071aad}, !- Handle
  ConfRoom_2 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  {b65c4105-d11d-4c5e-92d4-0acc4461e289}, !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eec4a602-61c4-49a6-b89a-4fa82c6bfa80}, !- Handle
  ConfRoom_2 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fe92708-cdf3-4730-a39b-7b98f783ed03}, !- Handle
  ConfRoom_2 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34613b6e-6b05-4e2e-9d96-e2dd6d5f116d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65608b4c-8389-459c-a47a-13df1e8b66b6}, !- Handle
  ConfRoom_2 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea322868-c265-4a08-a190-e3d7729cb40d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83949fd6-fad6-427a-a7ab-72d403117a5e}, !- Handle
  ConfRoom_2 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa09aee3-3276-4ac8-8722-175151ef3dfa}, !- Handle
  ConfRoom_2 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36448359-63b1-4d3d-9028-0b7000545b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Handle
  EnclosedOffice_3,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  13.88745,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {bf9e61fb-9235-412b-b056-cab07b967cac}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {1dcda615-891c-4dc8-8e07-5b34554033c7}, !- Handle
  EnclosedOffice_3 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  {1da76bd7-81d6-4736-a557-783357baba74}, !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -9.31545, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -9.31545, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {152c286d-0fe3-4241-af84-61b3b510b821}, !- Handle
  EnclosedOffice_3 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {325f2a96-fe91-4c16-8f27-1207a1e82109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4b46ff-0bd1-44ea-b4d7-36f65ef36977}, !- Handle
  EnclosedOffice_3 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63a84bd5-86fd-4d34-be7e-46fd678d05e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.31545, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.572, -9.31545, 0,                     !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {badfefdb-8fc9-4487-a975-e30da302c09c}, !- Handle
  EnclosedOffice_3 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49bfbf09-d9e5-4af6-80f6-8a96947280e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.31545, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -9.31545, 0,                         !- X,Y,Z Vertex 2 {m}
  4.572, -9.31545, 0,                     !- X,Y,Z Vertex 3 {m}
  4.572, -9.31545, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6decd978-1b8b-4840-91d7-9b7626953f18}, !- Handle
  EnclosedOffice_3 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -9.31545, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -9.31545, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a0545c-4cc1-4bd7-8788-dbbcd99429e5}, !- Handle
  EnclosedOffice_3 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7847d71-0251-4c1c-a099-558d08532fcc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -9.31545, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -9.31545, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Handle
  Corridor_1,                             !- Name
  {4a8fd889-566f-477d-a0e2-e8afffb79def}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  9.274175,                               !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {0e7d002e-1830-44e2-832f-f353a3016920}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {d7e8962d-61c9-4053-abc9-9a0821f5b39f}, !- Handle
  Corridor_1 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  {bab77852-0836-4562-b12d-788681a7dafa}, !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 9.31545, 0,                 !- X,Y,Z Vertex 1 {m}
  4.57120625, 8.09625, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.482975, 8.09625, 0,                  !- X,Y,Z Vertex 3 {m}
  -3.482975, 1.2192, 0,                   !- X,Y,Z Vertex 4 {m}
  4.57120625, 1.2192, 0,                  !- X,Y,Z Vertex 5 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 6 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 7 {m}
  -4.702175, 9.31545, 0;                  !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {a6587ee2-9142-4fea-bd37-e04877dbb832}, !- Handle
  Corridor_1 - Wall 180_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e7137dea-050d-41c0-9173-8a9614e76ec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63a84bd5-86fd-4d34-be7e-46fd678d05e8}, !- Handle
  Corridor_1 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4b46ff-0bd1-44ea-b4d7-36f65ef36977}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.702175, 9.31545, 3.048,              !- X,Y,Z Vertex 1 {m}
  -4.702175, 9.31545, 0,                  !- X,Y,Z Vertex 2 {m}
  -4.702175, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65f95cca-6ca8-4d94-8b6c-30922e53495d}, !- Handle
  Corridor_1 - Wall 000_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e2fa303-c2ef-48a0-b81a-0126633804bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 9.31545, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57120625, 9.31545, 0,                 !- X,Y,Z Vertex 2 {m}
  -4.702175, 9.31545, 0,                  !- X,Y,Z Vertex 3 {m}
  -4.702175, 9.31545, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96f5a1ab-23cb-47b7-913a-7b59b6d48774}, !- Handle
  Corridor_1 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5d0582f-09d9-4bbe-8230-4720b2bfcded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 8.09625, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57120625, 8.09625, 0,                 !- X,Y,Z Vertex 2 {m}
  4.57120625, 9.31545, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57120625, 9.31545, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79541496-5ab6-436f-a686-d9b530fb4678}, !- Handle
  Corridor_1 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c13bc69-3a4c-40d7-a4d7-67096a923f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.4953, 8.09625, 3.048,                !- X,Y,Z Vertex 1 {m}
  -0.4953, 8.09625, 0,                    !- X,Y,Z Vertex 2 {m}
  4.57120625, 8.09625, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57120625, 8.09625, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329524b9-8208-4a56-ba9b-eaa2cd9c1027}, !- Handle
  Corridor_1 - Wall 180_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c87364d-3421-4d6d-a8cc-9b5df3747c66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.482975, 8.09625, 3.048,              !- X,Y,Z Vertex 1 {m}
  -3.482975, 8.09625, 0,                  !- X,Y,Z Vertex 2 {m}
  -0.4953, 8.09625, 0,                    !- X,Y,Z Vertex 3 {m}
  -0.4953, 8.09625, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96b28e3b-c225-4bbe-bea4-964a1d0df85f}, !- Handle
  Corridor_1 - Wall 090_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52d4332e-c161-48ab-8df0-65658a2c71c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.482975, 4.657725, 3.048,             !- X,Y,Z Vertex 1 {m}
  -3.482975, 4.657725, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.482975, 8.09625, 0,                  !- X,Y,Z Vertex 3 {m}
  -3.482975, 8.09625, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0549aed2-5851-4792-a2e9-d901b76d287b}, !- Handle
  Corridor_1 - Wall 090_d,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {189607d1-114e-4b0e-98d7-e2980abb4bb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.482975, 1.2192, 3.048,               !- X,Y,Z Vertex 1 {m}
  -3.482975, 1.2192, 0,                   !- X,Y,Z Vertex 2 {m}
  -3.482975, 4.657725, 0,                 !- X,Y,Z Vertex 3 {m}
  -3.482975, 4.657725, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {768eccbc-6a82-4816-8f06-965a4ab60cc9}, !- Handle
  Corridor_1 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a0a2452-2aab-4cf5-8937-773532a15249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.4953, 1.2192, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -0.4953, 1.2192, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.482975, 1.2192, 0,                   !- X,Y,Z Vertex 3 {m}
  -3.482975, 1.2192, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e86586f8-181e-4799-8788-847d3eab57bd}, !- Handle
  Corridor_1 - Wall 000_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc0c3d09-19a3-497b-8bfb-07b9a14b1b7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 1.2192, 3.048,              !- X,Y,Z Vertex 1 {m}
  4.57120625, 1.2192, 0,                  !- X,Y,Z Vertex 2 {m}
  -0.4953, 1.2192, 0,                     !- X,Y,Z Vertex 3 {m}
  -0.4953, 1.2192, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb8cf9c3-9a9e-4458-9f03-a691ded76937}, !- Handle
  Corridor_1 - Wall 090_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b9961ed-5503-4796-8f29-4f870d3fdfca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  4.57120625, 1.2192, 0,                  !- X,Y,Z Vertex 3 {m}
  4.57120625, 1.2192, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21160073-7652-463b-9d4f-a2826348213d}, !- Handle
  Corridor_1 - Wall 180_d,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f245160-55d0-490c-ad25-f6f8615d333d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.54411563, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  0.54411563, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  4.57120625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  4.57120625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f8a7f8c-07de-493b-9d8b-fe7052db5cb0}, !- Handle
  Corridor_1 - Wall 180_e,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.54411563, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  0.54411563, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8405a4b2-df92-4bdf-aeff-f77871f2e8af}, !- Handle
  Corridor_1 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a723089-6304-4418-a3a4-48ce54e3d982}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.57120625, 1.2192, 3.048,              !- X,Y,Z Vertex 2 {m}
  -3.482975, 1.2192, 3.048,               !- X,Y,Z Vertex 3 {m}
  -3.482975, 8.09625, 3.048,              !- X,Y,Z Vertex 4 {m}
  4.57120625, 8.09625, 3.048,             !- X,Y,Z Vertex 5 {m}
  4.57120625, 9.31545, 3.048,             !- X,Y,Z Vertex 6 {m}
  -4.702175, 9.31545, 3.048,              !- X,Y,Z Vertex 7 {m}
  -4.702175, 0, 3.048;                    !- X,Y,Z Vertex 8 {m}

OS:Space,
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Handle
  Corridor_2,                             !- Name
  {4a8fd889-566f-477d-a0e2-e8afffb79def}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.84538125,                            !- X Origin {m}
  5.7912,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {3884a12f-f9a3-430e-9d9c-efeb82e74d6c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2d25d444-0dd0-4bef-8a3a-a13279170f15}, !- Handle
  Corridor_2 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  {71d94bf9-8b0b-404a-b929-aba8672315a0}, !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, 8.09625, 0,                 !- X,Y,Z Vertex 1 {m}
  9.27338125, -1.2192, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.2192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  8.05418125, 0, 0,                       !- X,Y,Z Vertex 5 {m}
  8.05418125, 6.87705, 0,                 !- X,Y,Z Vertex 6 {m}
  0, 6.87705, 0,                          !- X,Y,Z Vertex 7 {m}
  0, 8.09625, 0;                          !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {483ad54f-92b6-499a-b2b3-18e60a7a1761}, !- Handle
  Corridor_2 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65ee1371-e553-423a-850f-047d65b54671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61fb88b0-4cf0-4a69-bd56-54e5497bbba3}, !- Handle
  Corridor_2 - Wall 000_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f10eab7-aef3-4690-bfcf-665987a04a8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.05418125, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  8.05418125, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  5.06650625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71bd9b13-d5ef-4bd8-9bb4-cd0b4b76333c}, !- Handle
  Corridor_2 - Wall 270_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {271f6175-6a3e-4ffb-bdc5-fc6ad6e4f73d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.05418125, 3.438525, 3.048,            !- X,Y,Z Vertex 1 {m}
  8.05418125, 3.438525, 0,                !- X,Y,Z Vertex 2 {m}
  8.05418125, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  8.05418125, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5275623a-0ff8-4cf4-93ec-f9d76731673a}, !- Handle
  Corridor_2 - Wall 270_d,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57846664-77b5-4139-abd2-17a2731640a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.05418125, 6.87705, 3.048,             !- X,Y,Z Vertex 1 {m}
  8.05418125, 6.87705, 0,                 !- X,Y,Z Vertex 2 {m}
  8.05418125, 3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  8.05418125, 3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {301874c9-148f-4672-830a-748fba936b87}, !- Handle
  Corridor_2 - Wall 180_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1412889-2f14-4092-925f-638e887ccc95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, 6.87705, 3.048,             !- X,Y,Z Vertex 1 {m}
  5.06650625, 6.87705, 0,                 !- X,Y,Z Vertex 2 {m}
  8.05418125, 6.87705, 0,                 !- X,Y,Z Vertex 3 {m}
  8.05418125, 6.87705, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da34923e-61dc-46da-b22c-f63af0d1b7d0}, !- Handle
  Corridor_2 - Wall 180_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e48f5888-7eb3-4a71-ac3c-0a5aa9f66075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.87705, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 6.87705, 0,                          !- X,Y,Z Vertex 2 {m}
  5.06650625, 6.87705, 0,                 !- X,Y,Z Vertex 3 {m}
  5.06650625, 6.87705, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5d0582f-09d9-4bbe-8230-4720b2bfcded}, !- Handle
  Corridor_2 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96f5a1ab-23cb-47b7-913a-7b59b6d48774}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.09625, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 8.09625, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 6.87705, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 6.87705, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a84b0d-35c4-4ea3-8a47-e12a34794cf2}, !- Handle
  Corridor_2 - Wall 000_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b9cace-1bd9-45d9-b88c-ab41ed2461b5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, 8.09625, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.27338125, 8.09625, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.09625, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 8.09625, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48f18fa6-c4b0-4793-aa11-2a0c578b6c74}, !- Handle
  Corridor_2 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5de5e13-030d-4802-8772-fc24b644f446}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, -1.2192, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.27338125, -1.2192, 0,                 !- X,Y,Z Vertex 2 {m}
  9.27338125, 8.09625, 0,                 !- X,Y,Z Vertex 3 {m}
  9.27338125, 8.09625, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {096a6824-108e-4555-9ebc-2abb466342a1}, !- Handle
  Corridor_2 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04981049-3874-4d46-b4bd-61bf49cffa2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57120625, -1.2192, 3.048,             !- X,Y,Z Vertex 1 {m}
  4.57120625, -1.2192, 0,                 !- X,Y,Z Vertex 2 {m}
  9.27338125, -1.2192, 0,                 !- X,Y,Z Vertex 3 {m}
  9.27338125, -1.2192, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cddfbd64-ceba-4e25-9c9c-873a79c05278}, !- Handle
  Corridor_2 - Wall 180_d,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c28afbb9-b2e4-4eab-b719-f9e272e0c4ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.2192, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, -1.2192, 0,                          !- X,Y,Z Vertex 2 {m}
  4.57120625, -1.2192, 0,                 !- X,Y,Z Vertex 3 {m}
  4.57120625, -1.2192, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b9961ed-5503-4796-8f29-4f870d3fdfca}, !- Handle
  Corridor_2 - Wall 270_c,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb8cf9c3-9a9e-4458-9f03-a691ded76937}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.2192, 0,                          !- X,Y,Z Vertex 3 {m}
  0, -1.2192, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d32b4acd-dcaf-4fe9-921a-a75ac3fe7871}, !- Handle
  Corridor_2 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32102686-6033-4031-9855-fd53d14db0ab}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e7b47f-b5bc-4aa3-956b-9e7ca0925245}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, -1.2192, 3.048,             !- X,Y,Z Vertex 1 {m}
  9.27338125, 8.09625, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.09625, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 6.87705, 3.048,                      !- X,Y,Z Vertex 4 {m}
  8.05418125, 6.87705, 3.048,             !- X,Y,Z Vertex 5 {m}
  8.05418125, 0, 3.048,                   !- X,Y,Z Vertex 6 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 7 {m}
  0, -1.2192, 3.048;                      !- X,Y,Z Vertex 8 {m}

OS:Space,
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Handle
  EnclosedOffice_4,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6907625,                             !- X Origin {m}
  4.572,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {cab76177-437a-48e8-bcc9-8682f0337db1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {2254cc5e-1388-4c41-8f6f-afd5095c8e3e}, !- Handle
  EnclosedOffice_4 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  {1da76bd7-81d6-4736-a557-783357baba74}, !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.31545, 0,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 9.31545, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea322868-c265-4a08-a190-e3d7729cb40d}, !- Handle
  EnclosedOffice_4 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65608b4c-8389-459c-a47a-13df1e8b66b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5de5e13-030d-4802-8772-fc24b644f446}, !- Handle
  EnclosedOffice_4 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48f18fa6-c4b0-4793-aa11-2a0c578b6c74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 9.31545, 3.048,                 !- X,Y,Z Vertex 1 {m}
  -4.572, 9.31545, 0,                     !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3fec7ad-5353-4af9-921e-dd7e2d536a15}, !- Handle
  EnclosedOffice_4 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47f6dc9b-f45a-408e-bb57-a1b0812d0c8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.31545, 3.048,                      !- X,Y,Z Vertex 1 {m}
  0, 9.31545, 0,                          !- X,Y,Z Vertex 2 {m}
  -4.572, 9.31545, 0,                     !- X,Y,Z Vertex 3 {m}
  -4.572, 9.31545, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49cdda99-826e-49f4-8279-10d0ed88c0e4}, !- Handle
  EnclosedOffice_4 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.31545, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 9.31545, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6251ade1-fa82-4998-a128-f18cccff66cc}, !- Handle
  EnclosedOffice_4 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d41292d-ebb7-44ac-9416-b73e4f06026c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.31545, 3.048,                      !- X,Y,Z Vertex 2 {m}
  -4.572, 9.31545, 3.048,                 !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Handle
  Stair,                                  !- Name
  {e4a03174-b039-4fda-ac51-1a0112b835b1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.7912,                                 !- X Origin {m}
  5.7912,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {e168e085-ac67-48b4-80bb-4f7c203865ea}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9ab0d683-e7da-41b9-9845-295bfa4b4d53}, !- Handle
  Stair - Floor_a,                        !- Name
  Floor,                                  !- Surface Type
  {4bb02adf-9a66-47a3-9d45-dc671376f779}, !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 1 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.438525, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {189607d1-114e-4b0e-98d7-e2980abb4bb0}, !- Handle
  Stair - Wall 270_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0549aed2-5851-4792-a2e9-d901b76d287b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.438525, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 3.438525, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1faf488-c6fa-4380-91a7-fb45d52f9e3f}, !- Handle
  Stair - Wall 000_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e1a2da9-1cf3-498b-b90d-168fba081dd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 3.438525, 3.048,              !- X,Y,Z Vertex 1 {m}
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.438525, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 3.438525, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b48baf7b-64bb-4435-871a-46838aad0ade}, !- Handle
  Stair - Wall 090_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f763be1-b0ef-4d58-a078-60cd91f0be37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 3 {m}
  2.987675, 3.438525, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a0a2452-2aab-4cf5-8937-773532a15249}, !- Handle
  Stair - Wall 180_a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {768eccbc-6a82-4816-8f06-965a4ab60cc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  2.987675, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad9af532-d513-4d42-b936-4c03a93e84ad}, !- Handle
  Stair - RoofCeiling_a,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e2751eeb-4239-4cae-8f4a-05a31a252bb8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a625b5d-5d8a-4ee6-b260-e39f845ba39a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  2.987675, 3.438525, 3.048,              !- X,Y,Z Vertex 2 {m}
  0, 3.438525, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Handle
  Storage,                                !- Name
  {849a9a48-b272-4e85-9baf-0c7d0b7880e6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13.84538125,                            !- X Origin {m}
  12.66825,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {bcf7d622-f6da-43a4-8804-1f4332440c60}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {e0d22d48-74df-4643-a5b4-66ad7b0c9274}, !- Handle
  Storage - Floor_a,                      !- Name
  Floor,                                  !- Surface Type
  {2ad0f364-44d4-4362-a96a-b20f91ae45b2}, !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  5.06650625, -6.87705, 0,                !- X,Y,Z Vertex 2 {m}
  -5.06650625, -6.87705, 0,               !- X,Y,Z Vertex 3 {m}
  -5.06650625, 0, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e48f5888-7eb3-4a71-ac3c-0a5aa9f66075}, !- Handle
  Storage - Wall 000_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da34923e-61dc-46da-b22c-f63af0d1b7d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1012ec6a-fe91-4083-af18-9e7e0fb0e094}, !- Handle
  Storage - Wall 090_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a722c61-5e0f-4aad-b373-0a3f374be299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, -3.438525, 3.048,           !- X,Y,Z Vertex 1 {m}
  5.06650625, -3.438525, 0,               !- X,Y,Z Vertex 2 {m}
  5.06650625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  5.06650625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a4babf2-9989-4d6c-8f60-fe2101665e6a}, !- Handle
  Storage - Wall 090_b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b885e427-5606-45d6-80ec-53ff5a5a668c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, -6.87705, 3.048,            !- X,Y,Z Vertex 1 {m}
  5.06650625, -6.87705, 0,                !- X,Y,Z Vertex 2 {m}
  5.06650625, -3.438525, 0,               !- X,Y,Z Vertex 3 {m}
  5.06650625, -3.438525, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65ee1371-e553-423a-850f-047d65b54671}, !- Handle
  Storage - Wall 180_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {483ad54f-92b6-499a-b2b3-18e60a7a1761}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.87705, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, -6.87705, 0,                         !- X,Y,Z Vertex 2 {m}
  5.06650625, -6.87705, 0,                !- X,Y,Z Vertex 3 {m}
  5.06650625, -6.87705, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc0c3d09-19a3-497b-8bfb-07b9a14b1b7c}, !- Handle
  Storage - Wall 180_b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e86586f8-181e-4799-8788-847d3eab57bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.06650625, -6.87705, 3.048,           !- X,Y,Z Vertex 1 {m}
  -5.06650625, -6.87705, 0,               !- X,Y,Z Vertex 2 {m}
  0, -6.87705, 0,                         !- X,Y,Z Vertex 3 {m}
  0, -6.87705, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f763be1-b0ef-4d58-a078-60cd91f0be37}, !- Handle
  Storage - Wall 270_a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b48baf7b-64bb-4435-871a-46838aad0ade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.06650625, -3.438525, 3.048,          !- X,Y,Z Vertex 1 {m}
  -5.06650625, -3.438525, 0,              !- X,Y,Z Vertex 2 {m}
  -5.06650625, -6.87705, 0,               !- X,Y,Z Vertex 3 {m}
  -5.06650625, -6.87705, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45498a19-a44e-4d5b-91b6-aa56c97981a7}, !- Handle
  Storage - Wall 270_b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdb74d66-7622-4929-98bf-bc5bdb797323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.06650625, 0, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -5.06650625, 0, 0,                      !- X,Y,Z Vertex 2 {m}
  -5.06650625, -3.438525, 0,              !- X,Y,Z Vertex 3 {m}
  -5.06650625, -3.438525, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c13bc69-3a4c-40d7-a4d7-67096a923f3b}, !- Handle
  Storage - Wall 000_b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79541496-5ab6-436f-a686-d9b530fb4678}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.06650625, 0, 0,                      !- X,Y,Z Vertex 3 {m}
  -5.06650625, 0, 3.048;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87a04ccc-6e9f-4a79-badb-e501a6558f09}, !- Handle
  Storage - RoofCeiling_a,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ace0428d-1111-4dda-9283-4944e0751f2f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3c66e04-89f4-4247-b5ca-b4eec7a74fa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.06650625, -6.87705, 3.048,            !- X,Y,Z Vertex 1 {m}
  5.06650625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  -5.06650625, 0, 3.048,                  !- X,Y,Z Vertex 3 {m}
  -5.06650625, -6.87705, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Handle
  Mechanical,                             !- Name
  {752ac9d1-d833-407b-8dd8-677087918a82}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  18.9118875,                             !- X Origin {m}
  5.7912,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {33c69acb-02a8-4fa5-9e3b-b540df6e56dc}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {6db775bb-bf63-4fd8-9520-b79f8724ecf5}, !- Handle
  Mechanical - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  {4bb02adf-9a66-47a3-9d45-dc671376f779}, !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 1 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.438525, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b885e427-5606-45d6-80ec-53ff5a5a668c}, !- Handle
  Mechanical - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a4babf2-9989-4d6c-8f60-fe2101665e6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.438525, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 3.438525, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d78db85-e8f1-4eee-b414-1561736ffb2a}, !- Handle
  Mechanical - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3d66b2b-b639-4238-9985-895bcd734bc0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 3.438525, 3.048,              !- X,Y,Z Vertex 1 {m}
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 3.438525, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 3.438525, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271f6175-6a3e-4ffb-bdc5-fc6ad6e4f73d}, !- Handle
  Mechanical - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {71bd9b13-d5ef-4bd8-9bb4-cd0b4b76333c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  2.987675, 3.438525, 0,                  !- X,Y,Z Vertex 3 {m}
  2.987675, 3.438525, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f10eab7-aef3-4690-bfcf-665987a04a8a}, !- Handle
  Mechanical - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61fb88b0-4cf0-4a69-bd56-54e5497bbba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.987675, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  2.987675, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8e4825f-591d-45a9-939b-9a64fc14ef90}, !- Handle
  Mechanical - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40a6f208-5550-43a6-9cc1-5d008dd8ee01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4dab7b1-41ba-4353-8641-67a06e7d1208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.987675, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  2.987675, 3.438525, 3.048,              !- X,Y,Z Vertex 2 {m}
  0, 3.438525, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Handle
  Restroom_1,                             !- Name
  {6b596264-7426-48d6-ae6e-cf5564d49ac9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  8.778875,                               !- X Origin {m}
  12.66825,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {6af33e3c-8a6d-4c3e-a882-af6281736cab}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4ff9c544-41c9-4ded-8fce-28e45f53939d}, !- Handle
  Restroom_1 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  {4bb02adf-9a66-47a3-9d45-dc671376f779}, !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  -2.987675, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdb74d66-7622-4929-98bf-bc5bdb797323}, !- Handle
  Restroom_1 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45498a19-a44e-4d5b-91b6-aa56c97981a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.438525, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1a2da9-1cf3-498b-b90d-168fba081dd2}, !- Handle
  Restroom_1 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1faf488-c6fa-4380-91a7-fb45d52f9e3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.987675, -3.438525, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -3.438525, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52d4332e-c161-48ab-8df0-65658a2c71c6}, !- Handle
  Restroom_1 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96b28e3b-c225-4bbe-bea4-964a1d0df85f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.987675, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -2.987675, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  -2.987675, -3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c87364d-3421-4d6d-a8cc-9b5df3747c66}, !- Handle
  Restroom_1 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {329524b9-8208-4a56-ba9b-eaa2cd9c1027}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.987675, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.987675, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00f1f1b-d464-448c-9eb5-cbaf5514dc2a}, !- Handle
  Restroom_1 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d7bf70d-97ab-46c4-b834-fe6068d4c426}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1be7b2b1-49f5-4a8c-b337-ed85754d99be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.438525, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.987675, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -2.987675, -3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Handle
  Restroom_2,                             !- Name
  {6b596264-7426-48d6-ae6e-cf5564d49ac9}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.8995625,                             !- X Origin {m}
  12.66825,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {81192fd2-9e39-4a0e-a36d-58b7d79ef399}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4f37c7cc-e8ab-46c5-97aa-98687c7bbcba}, !- Handle
  Restroom_2 - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  {4bb02adf-9a66-47a3-9d45-dc671376f779}, !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  -2.987675, 0, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57846664-77b5-4139-abd2-17a2731640a5}, !- Handle
  Restroom_2 - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5275623a-0ff8-4cf4-93ec-f9d76731673a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.438525, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3d66b2b-b639-4238-9985-895bcd734bc0}, !- Handle
  Restroom_2 - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d78db85-e8f1-4eee-b414-1561736ffb2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.987675, -3.438525, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 2 {m}
  0, -3.438525, 0,                        !- X,Y,Z Vertex 3 {m}
  0, -3.438525, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a722c61-5e0f-4aad-b373-0a3f374be299}, !- Handle
  Restroom_2 - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1012ec6a-fe91-4083-af18-9e7e0fb0e094}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.987675, 0, 3.048,                    !- X,Y,Z Vertex 1 {m}
  -2.987675, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -2.987675, -3.438525, 0,                !- X,Y,Z Vertex 3 {m}
  -2.987675, -3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d1412889-2f14-4092-925f-638e887ccc95}, !- Handle
  Restroom_2 - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {301874c9-148f-4672-830a-748fba936b87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.987675, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -2.987675, 0, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbea65f0-e172-4cea-b958-2655c1a87521}, !- Handle
  Restroom_2 - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {057345c0-b86d-4955-995e-7f2a58a924c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77798bdf-40ff-4e21-8124-467e812aa234}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.438525, 3.048,                    !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2.987675, 0, 3.048,                    !- X,Y,Z Vertex 3 {m}
  -2.987675, -3.438525, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Handle
  EnclosedOffice_5,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  18.45945,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {8861055e-bb10-4e7f-9a83-2f670b2e30ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {f261eb2f-a624-4d98-af06-0ef36c079521}, !- Handle
  EnclosedOffice_5 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  {b65c4105-d11d-4c5e-92d4-0acc4461e289}, !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac66bc26-9b47-4132-bca9-c881ec0c0200}, !- Handle
  EnclosedOffice_5 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d74bc24-b5cc-47e8-a4b7-b633d68cf284}, !- Handle
  EnclosedOffice_5 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6089bd69-a1e3-4083-828e-bc18c0b0586b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  4.572, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  4.572, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {325f2a96-fe91-4c16-8f27-1207a1e82109}, !- Handle
  EnclosedOffice_5 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {152c286d-0fe3-4241-af84-61b3b510b821}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  4.572, -4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  4.572, -4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {280e0b68-2a9d-4e81-bdfe-55afd7002d84}, !- Handle
  EnclosedOffice_5 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6dad2d85-7599-4b09-8e1a-ee07f1b5f1a5}, !- Handle
  EnclosedOffice_5 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04c3d22e-aee8-4575-b62e-3e9279661eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Handle
  OpenOffice,                             !- Name
  {d70e15c4-a38f-44ab-909d-fc3747647302}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.572,                                  !- X Origin {m}
  18.45945,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {5b7e0a74-29d6-464a-9e99-e1713d5d2854}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {bbd86c01-0565-4479-9263-2c2cfd1a4903}, !- Handle
  OpenOffice - Floor_a,                   !- Name
  Floor,                                  !- Surface Type
  {a1de5373-1472-463f-9dc6-45f220c7d048}, !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5467625, 0, 0,                       !- X,Y,Z Vertex 1 {m}
  18.5467625, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Handle
  OpenOffice - Wall 000_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5467625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  18.5467625, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18b414e6-6e2e-4c3c-9adf-664bc3944d6d}, !- Handle
  OpenOffice - Wall 090_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d52a8647-3741-41e3-b436-0fe2f5afa4e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5467625, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  18.5467625, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  18.5467625, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  18.5467625, 0, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b9cace-1bd9-45d9-b88c-ab41ed2461b5}, !- Handle
  OpenOffice - Wall 180_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1a84b0d-35c4-4ea3-8a47-e12a34794cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.27338125, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  9.27338125, -4.572, 0,                  !- X,Y,Z Vertex 2 {m}
  18.5467625, -4.572, 0,                  !- X,Y,Z Vertex 3 {m}
  18.5467625, -4.572, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e2fa303-c2ef-48a0-b81a-0126633804bc}, !- Handle
  OpenOffice - Wall 180_b,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65f95cca-6ca8-4d94-8b6c-30922e53495d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.572, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 2 {m}
  9.27338125, -4.572, 0,                  !- X,Y,Z Vertex 3 {m}
  9.27338125, -4.572, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6089bd69-a1e3-4083-828e-bc18c0b0586b}, !- Handle
  OpenOffice - Wall 270_a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d74bc24-b5cc-47e8-a4b7-b633d68cf284}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.572, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48c3cdd5-3a2e-470e-af92-0837ce5d2535}, !- Handle
  OpenOffice - RoofCeiling_a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cdc4ece-c1a5-4ec6-a5a7-afb520668c38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.5467625, -4.572, 3.048,              !- X,Y,Z Vertex 1 {m}
  18.5467625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -4.572, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Handle
  EnclosedOffice_6,                       !- Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  27.6907625,                             !- X Origin {m}
  13.88745,                               !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {523ffa68-7450-4e68-a1e0-2600a59e996a}, !- Building Story Name
  {be8a7258-f0d6-47ba-a09c-e192eb57793f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {5255fd6d-b39b-4b1c-9121-e8f36d726f62}, !- Handle
  EnclosedOffice_6 - Floor_a,             !- Name
  Floor,                                  !- Surface Type
  {b65c4105-d11d-4c5e-92d4-0acc4461e289}, !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47f6dc9b-f45a-408e-bb57-a1b0812d0c8e}, !- Handle
  EnclosedOffice_6 - Wall 180_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3fec7ad-5353-4af9-921e-dd7e2d536a15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d52a8647-3741-41e3-b436-0fe2f5afa4e1}, !- Handle
  EnclosedOffice_6 - Wall 270_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18b414e6-6e2e-4c3c-9adf-664bc3944d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 2 {m}
  -4.572, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44a77928-c80d-45aa-a6ea-e9dd2594e316}, !- Handle
  EnclosedOffice_6 - Wall 000_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 0,                       !- X,Y,Z Vertex 3 {m}
  -4.572, 4.572, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69f90bcf-717c-4cab-a5eb-b4d2809222f3}, !- Handle
  EnclosedOffice_6 - Wall 090_a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0758c-4b90-4963-9496-c420172ec256}, !- Handle
  EnclosedOffice_6 - RoofCeiling_a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5dd8aae-ae22-466d-8791-2c37ab769bd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -4.572, 4.572, 3.048,                   !- X,Y,Z Vertex 3 {m}
  -4.572, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {5909d5d4-5eb8-43e7-836b-84e9a9b0fd48}, !- Handle
  Rendering Color 59,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Space,
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Handle
  Attic,                                  !- Name
  {1b6e2b04-213c-405b-bb71-676b3b39c855}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {429b7786-0c19-4de8-adcd-b4c831dbd443}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {ef99b342-4e49-42be-a81a-da6a7186f6f8}, !- Handle
  Attic - RoofCeiling_c,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.328,                      !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.048;                      !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {ebda4e9b-6edf-446a-9a32-78b072ef6823}, !- Handle
  Attic - RoofCeiling_b,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.328,                     !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.048,                    !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.048,                     !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.328;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd47afc-6855-4004-a6c6-0069f54a6d2d}, !- Handle
  Attic - RoofCeiling_a,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.328,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.048,                     !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.048;                    !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {9b0f5277-255b-4d71-b324-5654de736955}, !- Handle
  Attic - RoofCeiling_d,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.328,                      !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.048,                      !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.048,                     !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.328;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27fed199-d1da-47ba-9d82-3adc2d31fa32}, !- Handle
  Attic - Floor_h,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.048,                    !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.048,                     !- X,Y,Z Vertex 2 {m}
  27.6907625, 0, 3.048,                   !- X,Y,Z Vertex 3 {m}
  27.6907625, 18.45945, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d8290d-8945-4fe6-968b-95ad57d55689}, !- Handle
  Attic - Floor_c,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.048,                     !- X,Y,Z Vertex 1 {m}
  0, 18.45945, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.048;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24c9f396-5b80-4675-bf79-a583464176be}, !- Handle
  Attic - Floor_i,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6907625, 0, 3.048,                   !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.048,                     !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.048,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99bbe199-a6be-44a2-abd7-8fe40b7ae190}, !- Handle
  ConfRoom_1 - Wall 180_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4901e7bb-b81e-4a98-8564-5f93bd853631}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39, -4.572, 2.424,                    !- X,Y,Z Vertex 1 {m}
  1.39, -4.572, 0.9,                      !- X,Y,Z Vertex 2 {m}
  3.22, -4.572, 0.9,                      !- X,Y,Z Vertex 3 {m}
  3.22, -4.572, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8232a4ce-30b6-4305-b3e9-c80dd4cb9e2e}, !- Handle
  EnclosedOffice_1 - Wall 180_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdf3cb71-a553-4a62-be06-eadd7d89e060}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.264175, -4.572, 2.424,               !- X,Y,Z Vertex 1 {m}
  -3.264175, -4.572, 0.9,                 !- X,Y,Z Vertex 2 {m}
  -1.434175, -4.572, 0.9,                 !- X,Y,Z Vertex 3 {m}
  -1.434175, -4.572, 2.424;               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {623635ec-2da6-4993-b435-a9f35b7b810b}, !- Handle
  Lobby - Wall 180_a - Sub:b,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75f01be6-51f9-4cdc-8375-c6698bf2afdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.22538125, -4.572, 2.424,             !- X,Y,Z Vertex 1 {m}
  -3.22538125, -4.572, 0.9,               !- X,Y,Z Vertex 2 {m}
  -1.39538125, -4.572, 0.9,               !- X,Y,Z Vertex 3 {m}
  -1.39538125, -4.572, 2.424;             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f89f568b-ffd4-4f27-b029-29474c071a60}, !- Handle
  Lobby - Wall 180_a - Sub:a,             !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75f01be6-51f9-4cdc-8375-c6698bf2afdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.39461875, -4.572, 2.424,              !- X,Y,Z Vertex 1 {m}
  1.39461875, -4.572, 0.9,                !- X,Y,Z Vertex 2 {m}
  3.22461875, -4.572, 0.9,                !- X,Y,Z Vertex 3 {m}
  3.22461875, -4.572, 2.424;              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {391cef8d-5b27-4658-9b55-0a5f808c1cd6}, !- Handle
  Lobby - Wall 180_a - Sub:c,             !- Name
  DOOR,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {75f01be6-51f9-4cdc-8375-c6698bf2afdd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.91538125, -4.572, 2.134,             !- X,Y,Z Vertex 1 {m}
  -0.91538125, -4.572, 0,                 !- X,Y,Z Vertex 2 {m}
  0.914618749999999, -4.572, 0,           !- X,Y,Z Vertex 3 {m}
  0.914618749999999, -4.572, 2.134;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ee2d238-021c-4538-9952-8b49bc7a0c38}, !- Handle
  EnclosedOffice_2 - Wall 180_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e6969f9-da56-4c65-a9d1-8a2ce2608914}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.2687625, 0, 2.424,                   !- X,Y,Z Vertex 1 {m}
  -3.2687625, 0, 0.9,                     !- X,Y,Z Vertex 2 {m}
  -1.4387625, 0, 0.9,                     !- X,Y,Z Vertex 3 {m}
  -1.4387625, 0, 2.424;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a269519c-ba2a-4bd1-90a2-a29d4504deea}, !- Handle
  ConfRoom_2 - Wall 180_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eec4a602-61c4-49a6-b89a-4fa82c6bfa80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.2207625, 0, 2.424,                   !- X,Y,Z Vertex 1 {m}
  -3.2207625, 0, 0.9,                     !- X,Y,Z Vertex 2 {m}
  -1.3907625, 0, 0.9,                     !- X,Y,Z Vertex 3 {m}
  -1.3907625, 0, 2.424;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {baf91f49-d5f9-465e-b1ac-d2661a12e969}, !- Handle
  ConfRoom_1 - Wall 270_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {13c9448d-a18e-4f3f-9a2c-0c2145b2f5bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.352, 2.424,                       !- X,Y,Z Vertex 1 {m}
  0, -1.352, 0.9,                         !- X,Y,Z Vertex 2 {m}
  0, -3.182, 0.9,                         !- X,Y,Z Vertex 3 {m}
  0, -3.182, 2.424;                       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8aa5aa7c-1d04-45b6-a343-2836d66e249b}, !- Handle
  EnclosedOffice_3 - Wall 270_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6decd978-1b8b-4840-91d7-9b7626953f18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.43745, 2.424,                     !- X,Y,Z Vertex 1 {m}
  0, -1.43745, 0.9,                       !- X,Y,Z Vertex 2 {m}
  0, -3.26745, 0.9,                       !- X,Y,Z Vertex 3 {m}
  0, -3.26745, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b3b07e2-2ad5-4d57-b95f-8bcfa31f590c}, !- Handle
  EnclosedOffice_3 - Wall 270_a - Sub:b,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6decd978-1b8b-4840-91d7-9b7626953f18}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.04745, 2.424,                     !- X,Y,Z Vertex 1 {m}
  0, -6.04745, 0.9,                       !- X,Y,Z Vertex 2 {m}
  0, -7.87745, 0.9,                       !- X,Y,Z Vertex 3 {m}
  0, -7.87745, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bdd2cde-aee5-43bb-98bd-e7b4154feee3}, !- Handle
  EnclosedOffice_5 - Wall 270_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {280e0b68-2a9d-4e81-bdfe-55afd7002d84}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.38945, 2.424,                     !- X,Y,Z Vertex 1 {m}
  0, -1.38945, 0.9,                       !- X,Y,Z Vertex 2 {m}
  0, -3.21945, 0.9,                       !- X,Y,Z Vertex 3 {m}
  0, -3.21945, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8f493be-712a-4edf-9c32-4359f305110f}, !- Handle
  ConfRoom_2 - Wall 090_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83949fd6-fad6-427a-a7ab-72d403117a5e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.38945, 2.424,                      !- X,Y,Z Vertex 1 {m}
  0, 1.38945, 0.9,                        !- X,Y,Z Vertex 2 {m}
  0, 3.21945, 0.9,                        !- X,Y,Z Vertex 3 {m}
  0, 3.21945, 2.424;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9da7de18-103d-4979-8559-b7b7b7e7b61f}, !- Handle
  EnclosedOffice_4 - Wall 090_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49cdda99-826e-49f4-8279-10d0ed88c0e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.43745, 2.424,                      !- X,Y,Z Vertex 1 {m}
  0, 1.43745, 0.9,                        !- X,Y,Z Vertex 2 {m}
  0, 3.26745, 0.9,                        !- X,Y,Z Vertex 3 {m}
  0, 3.26745, 2.424;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3f4bcb3-2500-494f-a129-6c1eb9203b62}, !- Handle
  EnclosedOffice_4 - Wall 090_a - Sub:b,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {49cdda99-826e-49f4-8279-10d0ed88c0e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.04745, 2.424,                      !- X,Y,Z Vertex 1 {m}
  0, 6.04745, 0.9,                        !- X,Y,Z Vertex 2 {m}
  0, 7.87745, 0.9,                        !- X,Y,Z Vertex 3 {m}
  0, 7.87745, 2.424;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c7644407-44a0-4fb6-a13f-b36d2a6fad87}, !- Handle
  EnclosedOffice_6 - Wall 090_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69f90bcf-717c-4cab-a5eb-b4d2809222f3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.352, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 1.352, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 3.182, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 3.182, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cdc4ece-c1a5-4ec6-a5a7-afb520668c38}, !- Handle
  Attic - Floor_j,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48c3cdd5-3a2e-470e-af92-0837ce5d2535}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1187625, 18.45945, 3.048,            !- X,Y,Z Vertex 1 {m}
  23.1187625, 13.88745, 3.048,            !- X,Y,Z Vertex 2 {m}
  4.572, 13.88745, 3.048,                 !- X,Y,Z Vertex 3 {m}
  4.572, 18.45945, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f723a610-66f0-4d1b-88ce-a17db4d7f8cb}, !- Handle
  Attic - Floor_k,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af1aca26-26f2-41e8-9923-10663221ece3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.274175, 4.572, 3.048,                 !- X,Y,Z Vertex 1 {m}
  9.274175, 0, 3.048,                     !- X,Y,Z Vertex 2 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3c66e04-89f4-4247-b5ca-b4eec7a74fa3}, !- Handle
  Attic - Floor_f,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87a04ccc-6e9f-4a79-badb-e501a6558f09}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9118875, 12.66825, 3.048,            !- X,Y,Z Vertex 1 {m}
  18.9118875, 5.7912, 3.048,              !- X,Y,Z Vertex 2 {m}
  8.778875, 5.7912, 3.048,                !- X,Y,Z Vertex 3 {m}
  8.778875, 12.66825, 3.048;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a625b5d-5d8a-4ee6-b260-e39f845ba39a}, !- Handle
  Attic - Floor_b,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad9af532-d513-4d42-b936-4c03a93e84ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.778875, 9.229725, 3.048,              !- X,Y,Z Vertex 1 {m}
  8.778875, 5.7912, 3.048,                !- X,Y,Z Vertex 2 {m}
  5.7912, 5.7912, 3.048,                  !- X,Y,Z Vertex 3 {m}
  5.7912, 9.229725, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14fa0dff-f30e-4fee-b3b7-359bd14584f1}, !- Handle
  Attic - Floor_l,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c5b0edc-cc9c-4233-a04b-b6bb09837dca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d41292d-ebb7-44ac-9416-b73e4f06026c}, !- Handle
  Attic - Floor_m,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6251ade1-fa82-4998-a128-f18cccff66cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6907625, 13.88745, 3.048,            !- X,Y,Z Vertex 1 {m}
  27.6907625, 4.572, 3.048,               !- X,Y,Z Vertex 2 {m}
  23.1187625, 4.572, 3.048,               !- X,Y,Z Vertex 3 {m}
  23.1187625, 13.88745, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7a3c12-3cc5-4730-aa3d-35c9574679cc}, !- Handle
  Attic - Floor_e,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdf7f286-5484-481f-a460-ff7952bea804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1187625, 4.572, 3.048,               !- X,Y,Z Vertex 1 {m}
  23.1187625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  18.4165875, 0, 3.048,                   !- X,Y,Z Vertex 3 {m}
  18.4165875, 4.572, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36448359-63b1-4d3d-9028-0b7000545b12}, !- Handle
  Attic - Floor_n,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa09aee3-3276-4ac8-8722-175151ef3dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6907625, 4.572, 3.048,               !- X,Y,Z Vertex 1 {m}
  27.6907625, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  23.1187625, 0, 3.048,                   !- X,Y,Z Vertex 3 {m}
  23.1187625, 4.572, 3.048;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4dab7b1-41ba-4353-8641-67a06e7d1208}, !- Handle
  Attic - Floor_o,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a8e4825f-591d-45a9-939b-9a64fc14ef90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8995625, 9.229725, 3.048,            !- X,Y,Z Vertex 1 {m}
  21.8995625, 5.7912, 3.048,              !- X,Y,Z Vertex 2 {m}
  18.9118875, 5.7912, 3.048,              !- X,Y,Z Vertex 3 {m}
  18.9118875, 9.229725, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77798bdf-40ff-4e21-8124-467e812aa234}, !- Handle
  Attic - Floor_p,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbea65f0-e172-4cea-b958-2655c1a87521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.8995625, 12.66825, 3.048,            !- X,Y,Z Vertex 1 {m}
  21.8995625, 9.229725, 3.048,            !- X,Y,Z Vertex 2 {m}
  18.9118875, 9.229725, 3.048,            !- X,Y,Z Vertex 3 {m}
  18.9118875, 12.66825, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be7b2b1-49f5-4a8c-b337-ed85754d99be}, !- Handle
  Attic - Floor_g,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d00f1f1b-d464-448c-9eb5-cbaf5514dc2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.778875, 12.66825, 3.048,              !- X,Y,Z Vertex 1 {m}
  8.778875, 9.229725, 3.048,              !- X,Y,Z Vertex 2 {m}
  5.7912, 9.229725, 3.048,                !- X,Y,Z Vertex 3 {m}
  5.7912, 12.66825, 3.048;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c3d22e-aee8-4575-b62e-3e9279661eea}, !- Handle
  Attic - Floor_d,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6dad2d85-7599-4b09-8e1a-ee07f1b5f1a5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 18.45945, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.572, 13.88745, 3.048,                 !- X,Y,Z Vertex 2 {m}
  0, 13.88745, 3.048,                     !- X,Y,Z Vertex 3 {m}
  0, 18.45945, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7847d71-0251-4c1c-a099-558d08532fcc}, !- Handle
  Attic - Floor_q,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a0545c-4cc1-4bd7-8788-dbbcd99429e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 13.88745, 3.048,                 !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 13.88745, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5dd8aae-ae22-466d-8791-2c37ab769bd2}, !- Handle
  Attic - Floor_r,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0758c-4b90-4963-9496-c420172ec256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.6907625, 18.45945, 3.048,            !- X,Y,Z Vertex 1 {m}
  27.6907625, 13.88745, 3.048,            !- X,Y,Z Vertex 2 {m}
  23.1187625, 13.88745, 3.048,            !- X,Y,Z Vertex 3 {m}
  23.1187625, 18.45945, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e6a3e529-b7b6-4bc7-aa83-756e6014c10d}, !- Handle
  EnclosedOffice_6 - Wall 000_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44a77928-c80d-45aa-a6ea-e9dd2594e316}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.39065, 4.572, 2.4241125,             !- X,Y,Z Vertex 1 {m}
  -1.39065, 4.572, 0.9001125,             !- X,Y,Z Vertex 2 {m}
  -3.2210375, 4.572, 0.9001125,           !- X,Y,Z Vertex 3 {m}
  -3.2210375, 4.572, 2.4241125;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bcc830f-b3c0-4de4-8859-a1c69eebbf7b}, !- Handle
  OpenOffice - Wall 000_a - Sub:a,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.1084875, 0, 2.4241125,               !- X,Y,Z Vertex 1 {m}
  17.1084875, 0, 0.9001125,               !- X,Y,Z Vertex 2 {m}
  15.2781, 0, 0.9001125,                  !- X,Y,Z Vertex 3 {m}
  15.2781, 0, 2.4241125;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d97fb31a-dfa8-4af5-8af7-b5d2d0cf47f5}, !- Handle
  OpenOffice - Wall 000_a - Sub:b,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.4983875, 0, 2.4241125,               !- X,Y,Z Vertex 1 {m}
  12.4983875, 0, 0.9001125,               !- X,Y,Z Vertex 2 {m}
  10.668, 0, 0.9001125,                   !- X,Y,Z Vertex 3 {m}
  10.668, 0, 2.4241125;                   !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be0a46be-6956-44af-b902-10300cd2abc9}, !- Handle
  OpenOffice - Wall 000_a - Sub:c,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.8787625, 0, 2.4241125,                !- X,Y,Z Vertex 1 {m}
  7.8787625, 0, 0.9001125,                !- X,Y,Z Vertex 2 {m}
  6.048375, 0, 0.9001125,                 !- X,Y,Z Vertex 3 {m}
  6.048375, 0, 2.4241125;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e89a9013-0566-46fe-8359-bce190abc9ed}, !- Handle
  OpenOffice - Wall 000_a - Sub:d,        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aeb313e2-f6ec-4661-93d3-69155d6058f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.2686625, 0, 2.4241125,                !- X,Y,Z Vertex 1 {m}
  3.2686625, 0, 0.9001125,                !- X,Y,Z Vertex 2 {m}
  1.438275, 0, 0.9001125,                 !- X,Y,Z Vertex 3 {m}
  1.438275, 0, 2.4241125;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {156726be-1798-4477-9c9b-b9388ccac5d0}, !- Handle
  EnclosedOffice_5 - Wall 000_a - Sub:a,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac66bc26-9b47-4132-bca9-c881ec0c0200}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.2210375, 0, 2.4241125,                !- X,Y,Z Vertex 1 {m}
  3.2210375, 0, 0.9001125,                !- X,Y,Z Vertex 2 {m}
  1.39065, 0, 0.9001125,                  !- X,Y,Z Vertex 3 {m}
  1.39065, 0, 2.4241125;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aca14a8-6fd0-48c9-ac9b-097f7148c26f}, !- Handle
  Attic - Floor_s,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b80f727-3f46-4ba9-aee7-8873070b0099}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.4165875, 4.572, 3.048,               !- X,Y,Z Vertex 1 {m}
  18.4165875, 0, 3.048,                   !- X,Y,Z Vertex 2 {m}
  9.274175, 0, 3.048,                     !- X,Y,Z Vertex 3 {m}
  9.274175, 4.572, 3.048;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e7b47f-b5bc-4aa3-956b-9e7ca0925245}, !- Handle
  Attic - Floor_t,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d32b4acd-dcaf-4fe9-921a-a75ac3fe7871}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1187625, 13.88745, 3.048,            !- X,Y,Z Vertex 1 {m}
  23.1187625, 4.572, 3.048,               !- X,Y,Z Vertex 2 {m}
  13.84538125, 4.572, 3.048,              !- X,Y,Z Vertex 3 {m}
  13.84538125, 5.7912, 3.048,             !- X,Y,Z Vertex 4 {m}
  21.8995625, 5.7912, 3.048,              !- X,Y,Z Vertex 5 {m}
  21.8995625, 12.66825, 3.048,            !- X,Y,Z Vertex 6 {m}
  13.84538125, 12.66825, 3.048,           !- X,Y,Z Vertex 7 {m}
  13.84538125, 13.88745, 3.048;           !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {8a723089-6304-4418-a3a4-48ce54e3d982}, !- Handle
  Attic - Floor_a,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8405a4b2-df92-4bdf-aeff-f77871f2e8af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.84538125, 13.88745, 3.048,           !- X,Y,Z Vertex 1 {m}
  13.84538125, 12.66825, 3.048,           !- X,Y,Z Vertex 2 {m}
  5.7912, 12.66825, 3.048,                !- X,Y,Z Vertex 3 {m}
  5.7912, 5.7912, 3.048,                  !- X,Y,Z Vertex 4 {m}
  13.84538125, 5.7912, 3.048,             !- X,Y,Z Vertex 5 {m}
  13.84538125, 4.572, 3.048,              !- X,Y,Z Vertex 6 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 7 {m}
  4.572, 13.88745, 3.048;                 !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {620836cb-28ae-4b50-9e15-33c6f49ab667}, !- Handle
  Attic - Floor_u,                        !- Name
  Floor,                                  !- Surface Type
  {38a63873-fca3-4c82-9760-d5cbf90d2471}, !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 13.88745, 3.048,                 !- X,Y,Z Vertex 1 {m}
  5.7912, 12.66825, 3.048,                !- X,Y,Z Vertex 2 {m}
  5.7912, 5.7912, 3.048,                  !- X,Y,Z Vertex 3 {m}
  13.84538125, 5.7912, 3.048,             !- X,Y,Z Vertex 4 {m}
  13.84538125, 4.572, 3.048,              !- X,Y,Z Vertex 5 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {b6225bfb-9bf7-47f0-8b50-6948eeb4fe48}, !- Handle
  Attic - Floor_v,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91cfc07c-2e46-4945-8a9f-387760fa0db8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.048,                    !- X,Y,Z Vertex 1 {m}
  27.6907625, 18.45945, 3.048,            !- X,Y,Z Vertex 2 {m}
  0, 18.45945, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Site,
  {e713d249-6ace-45d1-a68c-85db7f06668b}, !- Handle
  Chicago Ohare Intl Ap_IL_USA,           !- Name
  41.98,                                  !- Latitude {deg}
  -87.92,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  201,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {dd3d9f77-7b8c-49ba-9330-e8610fbc3a23}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:ClimateZones,
  {9653886f-0ba9-446f-ab54-29d136cb0cac}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  5A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:SimulationControl,
  {2a588a43-398f-4414-b2fb-d87beb694f0e}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {807988ab-f1c2-4aab-8b34-b23f87f30256}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {f8003f25-93a3-40f2-be78-29ebc3d796cb}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {130b8c10-a7cc-4605-8a9a-efb608060fcb}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {d4926f2d-118c-49c8-ad45-4abfe1f76349}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {1a14ef7e-be3f-4bbe-a51f-fb18eff21472}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {83f88c6f-01a9-4cce-8177-a1894406a627}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SpaceType,
  {1b6e2b04-213c-405b-bb71-676b3b39c855}, !- Handle
  SmallOffice - Attic,                    !- Name
  ,                                       !- Default Construction Set Name
  {a62c252e-7d3a-40de-980e-30bd07bc3b4d}, !- Default Schedule Set Name
  {0e2c7c7b-5d29-4b67-8b76-6e000891c8e2}, !- Group Rendering Name
  {7f0a5592-dc60-4ca5-a6c9-c1c35ecca76c}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Attic;                    !- Standards Space Type

OS:Rendering:Color,
  {0e2c7c7b-5d29-4b67-8b76-6e000891c8e2}, !- Handle
  Rendering Color 60,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {d70e15c4-a38f-44ab-909d-fc3747647302}, !- Handle
  SmallOffice - OpenOffice,               !- Name
  ,                                       !- Default Construction Set Name
  {d4c0ac9f-b6ac-4f74-9c7a-ba3e571189c0}, !- Default Schedule Set Name
  {9d8d45af-aeaa-4805-8eb0-83afd2d09443}, !- Group Rendering Name
  {d541c4b6-cb8e-457a-af30-5d6e707dcd59}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - OpenOffice;               !- Standards Space Type

OS:Rendering:Color,
  {6da57b8c-46fd-4274-b97f-db06a942dfd8}, !- Handle
  Rendering Color 61,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:SpaceType,
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Handle
  SmallOffice - ClosedOffice,             !- Name
  ,                                       !- Default Construction Set Name
  {b0f3f5fb-f8d7-4959-a512-33205517ce29}, !- Default Schedule Set Name
  {ed825c74-5ffd-4c24-9893-658652eed0ea}, !- Group Rendering Name
  {8d344a9a-0652-429d-a9af-0ecf926fc67a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - ClosedOffice;             !- Standards Space Type

OS:Rendering:Color,
  {58ddad7a-f214-4f61-9550-8655e973894a}, !- Handle
  Rendering Color 62,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fdaf4013-841b-4832-bb3b-31efc51c3367}, !- Handle
  Rendering Color 63,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9509765-5f7c-455d-b860-a13c69c2ac79}, !- Handle
  Rendering Color 64,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SpaceType,
  {849a9a48-b272-4e85-9baf-0c7d0b7880e6}, !- Handle
  SmallOffice - Storage,                  !- Name
  ,                                       !- Default Construction Set Name
  {6e21fac1-2696-4d1d-a97b-6343f2415c1a}, !- Default Schedule Set Name
  {4d96d227-dd91-423e-98cf-93766b942dc1}, !- Group Rendering Name
  {71952f3e-542a-45fa-914d-bd69c4ed69d7}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Storage;                  !- Standards Space Type

OS:Rendering:Color,
  {dc376b19-b9ed-4763-82e3-b08274971093}, !- Handle
  Rendering Color 65,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:SpaceType,
  {4a8fd889-566f-477d-a0e2-e8afffb79def}, !- Handle
  SmallOffice - Corridor,                 !- Name
  ,                                       !- Default Construction Set Name
  {53ecbc57-cce2-4757-88e1-db3505d042c2}, !- Default Schedule Set Name
  {3bb042d3-ac28-4c88-9aca-7d6290ddf8e5}, !- Group Rendering Name
  {d6a29c6e-a61f-4f81-a3a9-12933e22239e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Corridor;                 !- Standards Space Type

OS:Rendering:Color,
  {2b050801-386a-4014-bcfb-1c0716e4f9a4}, !- Handle
  Rendering Color 66,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:SpaceType,
  {6b596264-7426-48d6-ae6e-cf5564d49ac9}, !- Handle
  SmallOffice - Restroom,                 !- Name
  ,                                       !- Default Construction Set Name
  {8b4bad6b-4663-45fe-b1ca-9f56af64788a}, !- Default Schedule Set Name
  {6692cb4e-5098-4d8e-a8a4-e797fc1989d1}, !- Group Rendering Name
  {b2cc0a65-5418-45c6-a41e-f5a5e11e8afc}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Restroom;                 !- Standards Space Type

OS:Rendering:Color,
  {f7e3d7f9-cc2c-421f-b786-ddb373f1e608}, !- Handle
  Rendering Color 67,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:SpaceType,
  {109b1110-700f-4b03-b731-b57177d242dd}, !- Handle
  SmallOffice - Lobby,                    !- Name
  ,                                       !- Default Construction Set Name
  {06278f55-3f8c-4351-8331-8e02f99eb07a}, !- Default Schedule Set Name
  {d841707d-bcdd-47d5-bd99-fa04d8aadbbe}, !- Group Rendering Name
  {d61ab7b4-deaf-4108-8d53-1c159aef2125}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Lobby;                    !- Standards Space Type

OS:Rendering:Color,
  {b8ce435c-7c1d-4617-874e-e45d9dba881a}, !- Handle
  Rendering Color 68,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {13821b6f-3827-4d2f-b8ed-43e8fa262e55}, !- Handle
  SmallOffice - Conference,               !- Name
  ,                                       !- Default Construction Set Name
  {ce5138b9-8629-409f-b8c9-799932c7342f}, !- Default Schedule Set Name
  {89797110-4482-4aff-bafb-21fd8bee0e76}, !- Group Rendering Name
  {ec91bad6-b994-48b2-8483-5d7e714d52ea}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Conference;               !- Standards Space Type

OS:Rendering:Color,
  {a33fce9b-9840-4251-8e37-99b269931de4}, !- Handle
  Rendering Color 69,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:SpaceType,
  {752ac9d1-d833-407b-8dd8-677087918a82}, !- Handle
  SmallOffice - Elec/MechRoom,            !- Name
  ,                                       !- Default Construction Set Name
  {cfa7ff0b-7291-46c3-96b8-4325e437ab9a}, !- Default Schedule Set Name
  {993033d1-eed8-4a35-84b5-51c7832bc39b}, !- Group Rendering Name
  {535a5089-9a19-4a1e-bfb5-e3e469e06808}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Elec/MechRoom;            !- Standards Space Type

OS:Rendering:Color,
  {2f523f3e-fb20-40d6-bc4a-14b65d9eb47b}, !- Handle
  Rendering Color 70,                     !- Name
  105,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:SpaceType,
  {e4a03174-b039-4fda-ac51-1a0112b835b1}, !- Handle
  SmallOffice - Stair,                    !- Name
  ,                                       !- Default Construction Set Name
  {ea830d9f-4300-467f-8c1f-acc630bd82a0}, !- Default Schedule Set Name
  {c89168d5-cbf0-4c6d-a172-8ebdceb4c407}, !- Group Rendering Name
  {f23a7426-dfa7-4299-9951-7ab2b49b1348}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  SmallOffice - Stair;                    !- Standards Space Type

OS:Rendering:Color,
  {414e245c-ae4b-4d32-a008-f307b1a150c1}, !- Handle
  Rendering Color 71,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea7e22f5-eec3-4254-8c84-d0eb6de14229}, !- Handle
  Rendering Color 72,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {128a4a11-ef66-4257-8578-f1359616a6c2}, !- Handle
  Rendering Color 73,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ea832826-bb17-4476-9008-0dbf22bcf30f}, !- Handle
  Rendering Color 74,                     !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3bb26108-d07c-450f-9280-f590df9b1b17}, !- Handle
  Rendering Color 75,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79b66b13-daab-4154-9e62-22dd0acb5e7e}, !- Handle
  Rendering Color 76,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  225;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {33c6a60e-7c96-4c92-937b-699e08789977}, !- Handle
  Rendering Color 77,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db12c58e-67bb-410a-8c2c-2abfb9614152}, !- Handle
  Rendering Color 78,                     !- Name
  123,                                    !- Rendering Red Value
  104,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {91da9dc2-8767-41f7-8ec9-00516611830e}, !- Handle
  Rendering Color 79,                     !- Name
  255,                                    !- Rendering Red Value
  218,                                    !- Rendering Green Value
  185;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5fe46aa2-6e87-49eb-99a2-a2f5f629ed9f}, !- Handle
  Rendering Color 80,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {48a190d5-3200-4b8c-a089-b000e8e0a1d1}, !- Handle
  Rendering Color 81,                     !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ae1ef9f-1341-4ba6-8f5b-7e5e0a2a0116}, !- Handle
  Rendering Color 82,                     !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb843d90-d797-4a77-b3e8-f4d86a98d4cb}, !- Handle
  Rendering Color 83,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b521543-28ed-45b9-8792-4fdde0561620}, !- Handle
  Rendering Color 84,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ef2b77c-c2e2-4781-89a2-427f174fab04}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6fd1a8c6-318e-4eab-a4dc-872d9f03900a}, !- Handle
  Rendering Color 86,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7cf67187-7c9b-4177-ab02-589fe8712c36}, !- Handle
  Rendering Color 87,                     !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b919fcb4-0510-489b-9238-f3021a2f054e}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f58ecb07-a229-405b-ba69-035e990fc943}, !- Handle
  Rendering Color 89,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {7f0a5592-dc60-4ca5-a6c9-c1c35ecca76c}, !- Handle
  SmallOffice - Attic Ventilation,        !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a62c252e-7d3a-40de-980e-30bd07bc3b4d}, !- Handle
  SmallOffice - Attic Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  ,                                       !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3d4c544-5808-4cc3-87b0-f00a8bed1446}, !- Handle
  SmallOffice - Attic Thermostat;         !- Name

OS:Rendering:Color,
  {ed825c74-5ffd-4c24-9893-658652eed0ea}, !- Handle
  SmallOffice - ClosedOffice,             !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {cda39d41-0182-4657-8ee7-66a86224aa78}, !- Handle
  SmallOffice - ClosedOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0511285744793712,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {95e797a6-af3e-4868-b511-9d85ac93644c}, !- Handle
  SmallOffice - ClosedOffice People,      !- Name
  {cda39d41-0182-4657-8ee7-66a86224aa78}, !- People Definition Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e8ce33ef-5a26-4bb4-b701-4bebaa655f45}, !- Work Efficiency Schedule Name
  {c3b90082-070d-4a53-90e6-7499223417fc}, !- Clothing Insulation Schedule Name
  {569f2f69-c4bf-4c89-b07b-3c11e3c5e32d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {c3b90082-070d-4a53-90e6-7499223417fc}, !- Handle
  Clothing Schedule,                      !- Name
  {fc6f473f-0a25-45f3-9a28-05f4331bd926}, !- Schedule Type Limits Name
  {46c79e7a-2dd3-4caf-8e2d-ca2745dc0cdc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46c79e7a-2dd3-4caf-8e2d-ca2745dc0cdc}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {fc6f473f-0a25-45f3-9a28-05f4331bd926}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {78336917-1a36-425e-8815-192d99a64dfa}, !- Handle
  Schedule Rule 1,                        !- Name
  {c3b90082-070d-4a53-90e6-7499223417fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9de73ee2-967e-4f3f-b06f-ddbf0a61982b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9de73ee2-967e-4f3f-b06f-ddbf0a61982b}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {fc6f473f-0a25-45f3-9a28-05f4331bd926}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fc6f473f-0a25-45f3-9a28-05f4331bd926}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {569f2f69-c4bf-4c89-b07b-3c11e3c5e32d}, !- Handle
  Air Velocity Schedule,                  !- Name
  {2d780e2a-7c73-458e-966e-9984a5264a53}, !- Schedule Type Limits Name
  {e9e6d401-c8d9-421c-ac4f-950651f92110}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9e6d401-c8d9-421c-ac4f-950651f92110}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {2d780e2a-7c73-458e-966e-9984a5264a53}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2d780e2a-7c73-458e-966e-9984a5264a53}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {e8ce33ef-5a26-4bb4-b701-4bebaa655f45}, !- Handle
  Work Efficiency Schedule,               !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {0bf49c80-57ae-44ad-abe8-03d55fced8d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bf49c80-57ae-44ad-abe8-03d55fced8d0}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {525cf8bd-f1c5-4ca5-9398-e18dd7a24048}, !- Handle
  SmallOffice - ClosedOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.9479405625478,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {35c6c00e-544a-4abe-bc49-bd19228c2e3a}, !- Handle
  SmallOffice - ClosedOffice Lights,      !- Name
  {525cf8bd-f1c5-4ca5-9398-e18dd7a24048}, !- Lights Definition Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5617fc42-4f8f-4572-8ed2-cbee71c086d9}, !- Handle
  {525cf8bd-f1c5-4ca5-9398-e18dd7a24048}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {beb9b743-c8a6-4ba7-9247-ba34cf8e15ee}, !- Handle
  SmallOffice - ClosedOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.36460206253746,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {ff32aeb7-5f65-4ab7-af1a-26a88827edd1}, !- Handle
  SmallOffice - ClosedOffice Elec Equip,  !- Name
  {beb9b743-c8a6-4ba7-9247-ba34cf8e15ee}, !- Electric Equipment Definition Name
  {8d0fefa6-57c6-46fd-bbd7-7f2155d5b709}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {8d344a9a-0652-429d-a9af-0ecf926fc67a}, !- Handle
  SmallOffice - ClosedOffice Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b0f3f5fb-f8d7-4959-a512-33205517ce29}, !- Handle
  SmallOffice - ClosedOffice Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90474792-af90-493d-922d-3e3f5720fd75}, !- Number of People Schedule Name
  {d841a241-2668-496e-8eb3-292482ddb45a}, !- People Activity Level Schedule Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Lighting Schedule Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {90474792-af90-493d-922d-3e3f5720fd75}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {521c6bfd-e060-432c-9580-94a91aaa5680}, !- Default Day Schedule Name
  {176410d4-3baf-476c-946c-b6117fa18740}, !- Summer Design Day Schedule Name
  {6ca71d10-5eca-4f32-98fb-52aa60cdc201}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {521c6bfd-e060-432c-9580-94a91aaa5680}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bc3983f-418f-413a-be76-ed4104fb90c1}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ca71d10-5eca-4f32-98fb-52aa60cdc201}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed3510d9-b188-48c7-b261-4c55e2ad1308}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {176410d4-3baf-476c-946c-b6117fa18740}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81b83e8d-08c5-4fe7-bbef-735f58f80685}, !- Handle
  Schedule Rule 2,                        !- Name
  {90474792-af90-493d-922d-3e3f5720fd75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {efffa260-cc2d-4441-bc81-1ce1d81d798d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {efffa260-cc2d-4441-bc81-1ce1d81d798d}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {d841a241-2668-496e-8eb3-292482ddb45a}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Schedule Type Limits Name
  {9abfb8b1-4092-4d9d-acaa-1a1f65833ac1}, !- Default Day Schedule Name
  {42985bf7-e0ef-4e29-9ee0-c680d989f015}, !- Summer Design Day Schedule Name
  {57d106b4-36bd-4617-a72c-e44f55ce8c3d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9abfb8b1-4092-4d9d-acaa-1a1f65833ac1}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ca8f684f-134b-4ccf-b2db-d0d9b169de6d}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57d106b4-36bd-4617-a72c-e44f55ce8c3d}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e69f0a8e-2717-43c3-b5a4-4fc438c8813e}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42985bf7-e0ef-4e29-9ee0-c680d989f015}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {65bf6a03-1758-4903-8383-db583a09d8f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {fd8a6b6e-698c-42a5-a6d4-d27b2290092a}, !- Default Day Schedule Name
  {91ad7552-9f41-4f36-8f8d-d8d45437d8c6}, !- Summer Design Day Schedule Name
  {c34b0aa1-1c34-4596-a761-d5fb7a73fa77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd8a6b6e-698c-42a5-a6d4-d27b2290092a}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {f4ae9d25-fa19-4bb7-8809-dc26e111de9f}, !- Handle
  Schedule Rule 3,                        !- Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb6c3544-6532-4107-8e0b-f438f43bf262}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb6c3544-6532-4107-8e0b-f438f43bf262}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Day,
  {076c0e93-4bd7-4057-adcc-485990a33b37}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91ad7552-9f41-4f36-8f8d-d8d45437d8c6}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ec75643-c440-407d-8d69-a0a4872a4c75}, !- Handle
  Schedule Rule 4,                        !- Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {60ca656b-0637-4c61-86c2-29dba2055967}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {60ca656b-0637-4c61-86c2-29dba2055967}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {b40719a8-21b0-4a42-a7e8-6fcbf71b18a5}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c34b0aa1-1c34-4596-a761-d5fb7a73fa77}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {01b07c7c-df70-4de3-affb-89eb794f377c}, !- Default Day Schedule Name
  {865007cf-a563-4ed5-8c95-5122a6866668}, !- Summer Design Day Schedule Name
  {e00030de-8940-45dd-826e-dffb0eb6c002}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {01b07c7c-df70-4de3-affb-89eb794f377c}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {7f1d5d53-6df3-47ee-a854-d06e87f25788}, !- Handle
  Schedule Rule 5,                        !- Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e11db629-94f0-469b-a7ce-c52920da58f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e11db629-94f0-469b-a7ce-c52920da58f0}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {0ab91115-d28a-431b-ac60-7815051827d6}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {865007cf-a563-4ed5-8c95-5122a6866668}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8809dd0c-b550-4732-88f2-3212f8703da4}, !- Handle
  Schedule Rule 6,                        !- Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6f9b74d7-ba54-400c-92e8-1f29ba1ef25e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6f9b74d7-ba54-400c-92e8-1f29ba1ef25e}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {951ff8fe-95dc-4863-baeb-7b47e816e4ee}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e00030de-8940-45dd-826e-dffb0eb6c002}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  {85413901-356a-4d18-83a0-a0d3f629b8df}, !- Default Day Schedule Name
  {c39b8ce3-8efd-4e6f-bafb-70dcd95f3c24}, !- Summer Design Day Schedule Name
  {f9ceaa22-fc8d-4acd-ac02-7e982f05a971}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {85413901-356a-4d18-83a0-a0d3f629b8df}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b443d5f4-760a-4453-b68c-83aaa245ce73}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c39b8ce3-8efd-4e6f-bafb-70dcd95f3c24}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cf00550f-5724-4d5b-98fa-0675bdaddcaa}, !- Handle
  Schedule Rule 7,                        !- Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0b0266ab-a7c7-44cd-9210-b1636084051f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b0266ab-a7c7-44cd-9210-b1636084051f}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {efb91465-b8cd-4402-a327-a67224aa43fd}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9ceaa22-fc8d-4acd-ac02-7e982f05a971}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fb2d063-08d1-41a2-a115-d277692e87eb}, !- Handle
  Schedule Rule 8,                        !- Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19457a66-e7c7-406e-9976-37f3103f0d85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19457a66-e7c7-406e-9976-37f3103f0d85}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {55c44e2f-3c81-40b0-84f7-9b6efa1c1036}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {242f98db-8734-4854-9ff6-a4d78753a5e8}, !- Handle
  SmallOffice - ClosedOffice Thermostat,  !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  {9520f6a8-b223-48ec-a487-f2c3968f5cf2}, !- Default Day Schedule Name
  {f19e36b5-172f-445b-bfc9-bc6dc07236d9}, !- Summer Design Day Schedule Name
  {e3fd95a2-771a-4b48-b10d-9034cc01830f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9520f6a8-b223-48ec-a487-f2c3968f5cf2}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {5ab86aac-51b1-47d9-b454-4e800f2b0a0e}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f19e36b5-172f-445b-bfc9-bc6dc07236d9}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {1f0e7190-5f47-4fdf-816d-6826bc52bf08}, !- Handle
  Schedule Rule 9,                        !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c68af7ed-9545-4f3e-bd06-f10ab762015a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c68af7ed-9545-4f3e-bd06-f10ab762015a}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {f13541d3-4c6f-4eb4-899d-1d38b5a42651}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3fd95a2-771a-4b48-b10d-9034cc01830f}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  {0538b853-0bb4-4443-9a8e-ea7dd5ad1427}, !- Default Day Schedule Name
  {d70332e1-c9f4-4df1-a298-adba1c4763d1}, !- Summer Design Day Schedule Name
  {3bd91653-2b31-4beb-9a5d-6eec5a5c9616}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0538b853-0bb4-4443-9a8e-ea7dd5ad1427}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {76dc0a1b-6512-4204-8397-7736d9f64230}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d70332e1-c9f4-4df1-a298-adba1c4763d1}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {558c4854-b591-498b-9a7b-b06c0e2badf1}, !- Handle
  Schedule Rule 10,                       !- Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3df915f6-3349-4220-8b31-897b467d487e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3df915f6-3349-4220-8b31-897b467d487e}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {4adefcfd-bde5-4258-9b9b-529521a8c01d}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bd91653-2b31-4beb-9a5d-6eec5a5c9616}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {12c61fd1-4fe2-4b95-9432-26b57b327856}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Rendering:Color,
  {89797110-4482-4aff-bafb-21fd8bee0e76}, !- Handle
  SmallOffice - Conference,               !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {ff950aad-3e09-4f5b-bc21-754c063eaa7a}, !- Handle
  SmallOffice - Conference People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {feff13e0-0981-432c-9400-faef5cc64deb}, !- Handle
  SmallOffice - Conference People,        !- Name
  {ff950aad-3e09-4f5b-bc21-754c063eaa7a}, !- People Definition Name
  {13821b6f-3827-4d2f-b8ed-43e8fa262e55}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e8ce33ef-5a26-4bb4-b701-4bebaa655f45}, !- Work Efficiency Schedule Name
  {c3b90082-070d-4a53-90e6-7499223417fc}, !- Clothing Insulation Schedule Name
  {569f2f69-c4bf-4c89-b07b-3c11e3c5e32d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {df1ae4b4-26bc-4135-a183-65c329ded99b}, !- Handle
  SmallOffice - Conference Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.239609812553,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {8ab946df-0388-47c1-85bf-0848f12b32d9}, !- Handle
  SmallOffice - Conference Lights,        !- Name
  {df1ae4b4-26bc-4135-a183-65c329ded99b}, !- Lights Definition Name
  {13821b6f-3827-4d2f-b8ed-43e8fa262e55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7ee8b784-79a7-42ef-a69d-201854eec771}, !- Handle
  {df1ae4b4-26bc-4135-a183-65c329ded99b}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {6222077c-7cda-4c44-9b69-0787e12467ed}, !- Handle
  SmallOffice - Conference Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {60e5dcaa-e1b1-487b-9caa-4d798d105720}, !- Handle
  SmallOffice - Conference Elec Equip,    !- Name
  {6222077c-7cda-4c44-9b69-0787e12467ed}, !- Electric Equipment Definition Name
  {13821b6f-3827-4d2f-b8ed-43e8fa262e55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ec91bad6-b994-48b2-8483-5d7e714d52ea}, !- Handle
  SmallOffice - Conference Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ce5138b9-8629-409f-b8c9-799932c7342f}, !- Handle
  SmallOffice - Conference Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90474792-af90-493d-922d-3e3f5720fd75}, !- Number of People Schedule Name
  {d841a241-2668-496e-8eb3-292482ddb45a}, !- People Activity Level Schedule Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Lighting Schedule Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38d73cdc-07db-4938-b0ae-a903cabc1d3c}, !- Handle
  SmallOffice - Conference Thermostat,    !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3bb042d3-ac28-4c88-9aca-7d6290ddf8e5}, !- Handle
  SmallOffice - Corridor,                 !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {c3795f64-d6e9-4b91-a4eb-8a8721ce387a}, !- Handle
  SmallOffice - Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10418087502842,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {cfa3e2c6-bf96-4b27-bae0-850146117f0a}, !- Handle
  SmallOffice - Corridor Lights,          !- Name
  {c3795f64-d6e9-4b91-a4eb-8a8721ce387a}, !- Lights Definition Name
  {4a8fd889-566f-477d-a0e2-e8afffb79def}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {0b6ebb90-0004-4850-b111-5dd81c65867c}, !- Handle
  {c3795f64-d6e9-4b91-a4eb-8a8721ce387a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4ee28075-8371-49bd-ae66-56ae95b793b3}, !- Handle
  SmallOffice - Corridor Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.12153402084582,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d2e4b8e4-4b40-494a-87a9-a23ca340be05}, !- Handle
  SmallOffice - Corridor Elec Equip,      !- Name
  {4ee28075-8371-49bd-ae66-56ae95b793b3}, !- Electric Equipment Definition Name
  {4a8fd889-566f-477d-a0e2-e8afffb79def}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d6a29c6e-a61f-4f81-a3a9-12933e22239e}, !- Handle
  SmallOffice - Corridor Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {53ecbc57-cce2-4757-88e1-db3505d042c2}, !- Handle
  SmallOffice - Corridor Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90474792-af90-493d-922d-3e3f5720fd75}, !- Number of People Schedule Name
  {d841a241-2668-496e-8eb3-292482ddb45a}, !- People Activity Level Schedule Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Lighting Schedule Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e663218f-2d99-4a39-8515-f6e4a530b9df}, !- Handle
  SmallOffice - Corridor Thermostat,      !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {993033d1-eed8-4a35-84b5-51c7832bc39b}, !- Handle
  SmallOffice - Elec/MechRoom,            !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {841bd569-ea86-4e52-b36d-40537bf5f0fc}, !- Handle
  SmallOffice - Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.2257148958742,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {e3fde721-124a-425b-a457-29ba9cd8f17e}, !- Handle
  SmallOffice - Elec/MechRoom Lights,     !- Name
  {841bd569-ea86-4e52-b36d-40537bf5f0fc}, !- Lights Definition Name
  {752ac9d1-d833-407b-8dd8-677087918a82}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {dbc852df-780c-4eac-9499-ae77f5526b22}, !- Handle
  {841bd569-ea86-4e52-b36d-40537bf5f0fc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d80c92f5-c045-4a35-9122-3d84baf81729}, !- Handle
  SmallOffice - Elec/MechRoom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {c9e0cf7d-8e3a-48ed-accf-be33f7261bb6}, !- Handle
  SmallOffice - Elec/MechRoom Elec Equip, !- Name
  {d80c92f5-c045-4a35-9122-3d84baf81729}, !- Electric Equipment Definition Name
  {752ac9d1-d833-407b-8dd8-677087918a82}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {535a5089-9a19-4a1e-bfb5-e3e469e06808}, !- Handle
  SmallOffice - Elec/MechRoom Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {cfa7ff0b-7291-46c3-96b8-4325e437ab9a}, !- Handle
  SmallOffice - Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Lighting Schedule Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eea8a120-1b49-4b12-ba3b-77fe2f2e3402}, !- Handle
  SmallOffice - Elec/MechRoom Thermostat, !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d841707d-bcdd-47d5-bd99-fa04d8aadbbe}, !- Handle
  SmallOffice - Lobby,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {2b23d5fa-127b-41f3-9d09-fd4bab843698}, !- Handle
  SmallOffice - Lobby People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {24caaed2-13e4-4136-90ea-799a7fd5d69b}, !- Handle
  SmallOffice - Lobby People,             !- Name
  {2b23d5fa-127b-41f3-9d09-fd4bab843698}, !- People Definition Name
  {109b1110-700f-4b03-b731-b57177d242dd}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e8ce33ef-5a26-4bb4-b701-4bebaa655f45}, !- Work Efficiency Schedule Name
  {c3b90082-070d-4a53-90e6-7499223417fc}, !- Clothing Insulation Schedule Name
  {569f2f69-c4bf-4c89-b07b-3c11e3c5e32d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2513eb71-e0ea-4073-8a9d-26da575afac1}, !- Handle
  SmallOffice - Lobby Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {8ed99499-0a6b-413f-8a48-f027b7eb0406}, !- Handle
  SmallOffice - Lobby Lights,             !- Name
  {2513eb71-e0ea-4073-8a9d-26da575afac1}, !- Lights Definition Name
  {109b1110-700f-4b03-b731-b57177d242dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ae73c17a-4ef9-44d9-8226-ea1289152018}, !- Handle
  {2513eb71-e0ea-4073-8a9d-26da575afac1}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {25f04281-75b0-4c07-a013-5c8d96281834}, !- Handle
  SmallOffice - Lobby Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {d91adf4e-1898-44af-bd48-8ba13a373bc9}, !- Handle
  SmallOffice - Lobby Elec Equip,         !- Name
  {25f04281-75b0-4c07-a013-5c8d96281834}, !- Electric Equipment Definition Name
  {109b1110-700f-4b03-b731-b57177d242dd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d61ab7b4-deaf-4108-8d53-1c159aef2125}, !- Handle
  SmallOffice - Lobby Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {06278f55-3f8c-4351-8331-8e02f99eb07a}, !- Handle
  SmallOffice - Lobby Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90474792-af90-493d-922d-3e3f5720fd75}, !- Number of People Schedule Name
  {d841a241-2668-496e-8eb3-292482ddb45a}, !- People Activity Level Schedule Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Lighting Schedule Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d029b9ed-f3f6-4f28-8d10-57c550a9ddb5}, !- Handle
  SmallOffice - Lobby Thermostat,         !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9d8d45af-aeaa-4805-8eb0-83afd2d09443}, !- Handle
  SmallOffice - OpenOffice,               !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {825aa144-d538-4ed4-a21d-127e4cb3fba3}, !- Handle
  SmallOffice - OpenOffice People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.056510529687726,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  Fanger;                                 !- Thermal Comfort Model Type 1

OS:People,
  {332d5a68-abc8-41c7-88bf-3c3e8ff5c3b0}, !- Handle
  SmallOffice - OpenOffice People,        !- Name
  {825aa144-d538-4ed4-a21d-127e4cb3fba3}, !- People Definition Name
  {d70e15c4-a38f-44ab-909d-fc3747647302}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {e8ce33ef-5a26-4bb4-b701-4bebaa655f45}, !- Work Efficiency Schedule Name
  {c3b90082-070d-4a53-90e6-7499223417fc}, !- Clothing Insulation Schedule Name
  {569f2f69-c4bf-4c89-b07b-3c11e3c5e32d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {26ccd5fb-758f-4f24-8b54-a594dd4ca03a}, !- Handle
  SmallOffice - OpenOffice Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {0f3cde6f-1d5c-4557-9af4-5a83bedf6b5c}, !- Handle
  SmallOffice - OpenOffice Lights,        !- Name
  {26ccd5fb-758f-4f24-8b54-a594dd4ca03a}, !- Lights Definition Name
  {d70e15c4-a38f-44ab-909d-fc3747647302}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c93af8e8-01b1-4c53-a0be-6b80c8c6dce6}, !- Handle
  {26ccd5fb-758f-4f24-8b54-a594dd4ca03a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {23e78cb6-d759-4166-a202-4f4a94971d52}, !- Handle
  SmallOffice - OpenOffice Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.3333540000413,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {1ef29f6f-7623-41ae-885f-391b96ca07e3}, !- Handle
  SmallOffice - OpenOffice Elec Equip,    !- Name
  {23e78cb6-d759-4166-a202-4f4a94971d52}, !- Electric Equipment Definition Name
  {d70e15c4-a38f-44ab-909d-fc3747647302}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {d541c4b6-cb8e-457a-af30-5d6e707dcd59}, !- Handle
  SmallOffice - OpenOffice Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d4c0ac9f-b6ac-4f74-9c7a-ba3e571189c0}, !- Handle
  SmallOffice - OpenOffice Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90474792-af90-493d-922d-3e3f5720fd75}, !- Number of People Schedule Name
  {d841a241-2668-496e-8eb3-292482ddb45a}, !- People Activity Level Schedule Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Lighting Schedule Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {991e77b9-8ad3-4d05-bce1-0fbb939f2835}, !- Handle
  SmallOffice - OpenOffice Thermostat,    !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6692cb4e-5098-4d8e-a8a4-e797fc1989d1}, !- Handle
  SmallOffice - Restroom,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {ab2e0c16-5db3-4ea7-847f-fc08b51b53b7}, !- Handle
  SmallOffice - Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.5486322083755,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {78d3ab81-0f2e-4516-bab8-4357313f8396}, !- Handle
  SmallOffice - Restroom Lights,          !- Name
  {ab2e0c16-5db3-4ea7-847f-fc08b51b53b7}, !- Lights Definition Name
  {6b596264-7426-48d6-ae6e-cf5564d49ac9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9dd4cc45-3577-437d-9b48-db116cb2763a}, !- Handle
  {ab2e0c16-5db3-4ea7-847f-fc08b51b53b7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {852d4986-c28b-4380-ad22-02066402cc75}, !- Handle
  SmallOffice - Restroom Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {af2009e8-db32-41f6-9a30-9ad9986988ef}, !- Handle
  SmallOffice - Restroom Elec Equip,      !- Name
  {852d4986-c28b-4380-ad22-02066402cc75}, !- Electric Equipment Definition Name
  {6b596264-7426-48d6-ae6e-cf5564d49ac9}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b2cc0a65-5418-45c6-a41e-f5a5e11e8afc}, !- Handle
  SmallOffice - Restroom Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8b4bad6b-4663-45fe-b1ca-9f56af64788a}, !- Handle
  SmallOffice - Restroom Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {90474792-af90-493d-922d-3e3f5720fd75}, !- Number of People Schedule Name
  {d841a241-2668-496e-8eb3-292482ddb45a}, !- People Activity Level Schedule Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Lighting Schedule Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21c30531-239f-46aa-8f01-0e94ba463061}, !- Handle
  SmallOffice - Restroom Thermostat,      !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c89168d5-cbf0-4c6d-a172-8ebdceb4c407}, !- Handle
  SmallOffice - Stair,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {2141120b-3d71-4234-84de-b37fd16d08f8}, !- Handle
  SmallOffice - Stair Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.42709818752971,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {38ebc22b-0cff-41ed-8405-b123b370d618}, !- Handle
  SmallOffice - Stair Lights,             !- Name
  {2141120b-3d71-4234-84de-b37fd16d08f8}, !- Lights Definition Name
  {e4a03174-b039-4fda-ac51-1a0112b835b1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8d60d963-ad44-49f9-9ef0-84aead7f3cfa}, !- Handle
  {2141120b-3d71-4234-84de-b37fd16d08f8}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {f23a7426-dfa7-4299-9951-7ab2b49b1348}, !- Handle
  SmallOffice - Stair Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ea830d9f-4300-467f-8c1f-acc630bd82a0}, !- Handle
  SmallOffice - Stair Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Lighting Schedule Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81ff9ec6-0343-44ce-8678-2c6b2a73e6dc}, !- Handle
  SmallOffice - Stair Thermostat,         !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4d96d227-dd91-423e-98cf-93766b942dc1}, !- Handle
  SmallOffice - Storage,                  !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {3d33baac-c02e-4fa3-b6a4-ab7c8eff3f8e}, !- Handle
  SmallOffice - Storage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0.4;                                    !- Return Air Fraction

OS:Lights,
  {c0206a6e-f8ef-408c-b3bf-fea69548de74}, !- Handle
  SmallOffice - Storage Lights,           !- Name
  {3d33baac-c02e-4fa3-b6a4-ab7c8eff3f8e}, !- Lights Definition Name
  {849a9a48-b272-4e85-9baf-0c7d0b7880e6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {56b0f102-a470-4fe0-82a5-e9710242d584}, !- Handle
  {3d33baac-c02e-4fa3-b6a4-ab7c8eff3f8e}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {71952f3e-542a-45fa-914d-bd69c4ed69d7}, !- Handle
  SmallOffice - Storage Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6e21fac1-2696-4d1d-a97b-6343f2415c1a}, !- Handle
  SmallOffice - Storage Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  {d841a241-2668-496e-8eb3-292482ddb45a}, !- People Activity Level Schedule Name
  {1b8e3600-a220-4ed5-b2bb-97c49190a37d}, !- Lighting Schedule Name
  {45ecd362-1a31-43d3-92bf-9d325a9e286c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7de0acfe-1b5d-483b-814c-e700df44dc2a}, !- Handle
  SmallOffice - Storage Thermostat,       !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9656a2b2-1928-466c-bf25-bae18fc1cd52}, !- Handle
  ConfRoom_1 Infiltration,                !- Name
  {4620d0f3-e448-4cbd-87f1-b4acfead7dd0}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b2e201a-75b2-4ff5-8bcf-de6999442b41}, !- Handle
  ConfRoom_2 Infiltration,                !- Name
  {96afe6e1-9204-4fae-8f0c-0e6b1fd55eb4}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0d9623f-fa8a-48b0-b556-b5cd6c91b6c7}, !- Handle
  Corridor_1 Infiltration,                !- Name
  {a3d18fd3-ffb5-41ad-b703-e82844497593}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2f5dc7a8-a04d-4254-bbd0-66725cb157df}, !- Handle
  EnclosedOffice_1 Infiltration,          !- Name
  {0fa028e9-92fa-4f93-8cd9-898fb512ee65}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d246b972-78a9-4fae-a3e1-e606f4b0b796}, !- Handle
  EnclosedOffice_2 Infiltration,          !- Name
  {599e3f33-0420-4a9d-b445-5bc439428a47}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {62c9dac3-9f2a-4a59-81eb-589c81a628a4}, !- Handle
  EnclosedOffice_3 Infiltration,          !- Name
  {49db0a5c-ab56-4e75-abac-f70b3d43e2b8}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {461f0e78-f7f9-479f-89f6-2c56a0ba4164}, !- Handle
  EnclosedOffice_4 Infiltration,          !- Name
  {fa0c0a35-f933-4ec7-8718-e9e0e1bd6ba0}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6339105a-9a4b-4628-846b-0ae55e25a509}, !- Handle
  EnclosedOffice_5 Infiltration,          !- Name
  {bc05a667-e0b1-4d47-9799-c15207b1a31a}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a9eee7a5-0859-4d14-beb4-ac8ebd6d312e}, !- Handle
  EnclosedOffice_6 Infiltration,          !- Name
  {9fcdd6a1-5b9d-4212-9039-8ed869603b40}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92a05c33-90ee-49a5-ba17-791bb3be73ec}, !- Handle
  Lobby Infiltration,                     !- Name
  {9b7efe44-35f2-48b0-a194-7e682d6f8a59}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3064305-08d0-42eb-b4a2-deda3e1bd41e}, !- Handle
  OpenOffice Infiltration,                !- Name
  {54b526f8-48fb-4864-a7df-736413fe0fa2}, !- Space or SpaceType Name
  {1a76ba92-c7b2-4080-9a10-1a17effceaa7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {d3648633-04d9-47fe-be7a-a4d26a854f23}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1e9368fd-de57-44ca-84b7-0dac2ea59949}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {429b7786-0c19-4de8-adcd-b4c831dbd443}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a7593c97-a6c3-48e8-b32a-7cca2c1cced6}, !- Zone Air Inlet Port List
  {325ae20b-7af1-4f06-bd8d-277581300284}, !- Zone Air Exhaust Port List
  {ba914ced-a55f-4050-b624-4bd8e451b73a}, !- Zone Air Node Name
  {b67aba1d-6b36-4fc2-a96a-808d98a69590}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eef0a822-f506-49c3-ba23-223ae6cd374a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {08391185-8c4e-4509-be34-0c6f6bb1a398}, !- Handle
  Node 1,                                 !- Name
  {ba914ced-a55f-4050-b624-4bd8e451b73a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba914ced-a55f-4050-b624-4bd8e451b73a}, !- Handle
  {657f7abc-2986-43da-bde7-97a843d73430}, !- Name
  {429b7786-0c19-4de8-adcd-b4c831dbd443}, !- Source Object
  11,                                     !- Outlet Port
  {08391185-8c4e-4509-be34-0c6f6bb1a398}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a7593c97-a6c3-48e8-b32a-7cca2c1cced6}, !- Handle
  {e3301c5a-7a06-40ea-8cfe-600bfda7bece}, !- Name
  {429b7786-0c19-4de8-adcd-b4c831dbd443}; !- HVAC Component

OS:PortList,
  {325ae20b-7af1-4f06-bd8d-277581300284}, !- Handle
  {a9945e96-23db-4b79-a9ea-14da4a9d4ebb}, !- Name
  {429b7786-0c19-4de8-adcd-b4c831dbd443}; !- HVAC Component

OS:PortList,
  {b67aba1d-6b36-4fc2-a96a-808d98a69590}, !- Handle
  {582e1633-56e5-4e93-9f08-5a40473317d6}, !- Name
  {429b7786-0c19-4de8-adcd-b4c831dbd443}; !- HVAC Component

OS:Sizing:Zone,
  {dc3928ca-bde0-432d-abbd-7d92564bfbb6}, !- Handle
  {429b7786-0c19-4de8-adcd-b4c831dbd443}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {953c8c6e-0f10-4093-be0e-7473a6f4c771}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {429b7786-0c19-4de8-adcd-b4c831dbd443}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {eef0a822-f506-49c3-ba23-223ae6cd374a}, !- Handle
  SmallOffice - Attic Thermostat 1;       !- Name

OS:ThermalZone,
  {99971c75-2c78-43c6-9879-c9f356bfa844}, !- Handle
  ConfRoom_1 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49bb3076-ef25-43d4-bec8-a73bb4e07523}, !- Zone Air Inlet Port List
  {dc53bd33-9b85-4db6-b11d-f5137ec1b79d}, !- Zone Air Exhaust Port List
  {1611a4ba-c385-4974-9aca-ba2a848a3cea}, !- Zone Air Node Name
  {af3892f5-0663-4224-a3e7-e5cb36328326}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {66bb8b03-a095-40d7-94c6-25bd87f5dcf1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cbc46f3a-7414-4c86-88cc-86cc38e38eb3}, !- Handle
  Node 2,                                 !- Name
  {1611a4ba-c385-4974-9aca-ba2a848a3cea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1611a4ba-c385-4974-9aca-ba2a848a3cea}, !- Handle
  {b67ed7f9-cde7-404f-8a7d-5fa18aad3865}, !- Name
  {99971c75-2c78-43c6-9879-c9f356bfa844}, !- Source Object
  11,                                     !- Outlet Port
  {cbc46f3a-7414-4c86-88cc-86cc38e38eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49bb3076-ef25-43d4-bec8-a73bb4e07523}, !- Handle
  {62a5c941-ae79-4a34-b5b3-6f4f1ace749b}, !- Name
  {99971c75-2c78-43c6-9879-c9f356bfa844}, !- HVAC Component
  {760be109-6ef1-4722-ac88-db4c9a444f57}; !- Port 1

OS:PortList,
  {dc53bd33-9b85-4db6-b11d-f5137ec1b79d}, !- Handle
  {af31fac6-736b-4230-9cfe-6657cc69eda4}, !- Name
  {99971c75-2c78-43c6-9879-c9f356bfa844}; !- HVAC Component

OS:PortList,
  {af3892f5-0663-4224-a3e7-e5cb36328326}, !- Handle
  {12f5fa7a-f8f7-43bf-a6ed-20e704d0e15f}, !- Name
  {99971c75-2c78-43c6-9879-c9f356bfa844}, !- HVAC Component
  {fd1618d0-dede-442e-a584-9959d59d02f3}; !- Port 1

OS:Sizing:Zone,
  {ecea0735-83f9-4061-9a34-a8a4150f5c50}, !- Handle
  {99971c75-2c78-43c6-9879-c9f356bfa844}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fea6aa10-5d65-49bd-baf6-db213526af7b}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {99971c75-2c78-43c6-9879-c9f356bfa844}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52fd6c65-55c3-4125-9ba8-841d03772c47}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {66bb8b03-a095-40d7-94c6-25bd87f5dcf1}, !- Handle
  SmallOffice - Conference Thermostat 1,  !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {341a5be3-a603-43e7-bfd4-60f1c6cb8dca}, !- Handle
  ConfRoom_2 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbb639bb-2e7c-4af4-8258-9259b93b6015}, !- Zone Air Inlet Port List
  {a803e138-3b32-47b9-9b14-2c8c1e2d3636}, !- Zone Air Exhaust Port List
  {29c6900f-cebb-40da-b46d-294f769b0997}, !- Zone Air Node Name
  {64c3ee89-5378-4aa9-822a-bfecc3705c47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2ab8e74-a530-4e41-b005-bcb976f83c0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c017dd5-e640-4457-997e-0df60bbdbfcf}, !- Handle
  Node 3,                                 !- Name
  {29c6900f-cebb-40da-b46d-294f769b0997}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29c6900f-cebb-40da-b46d-294f769b0997}, !- Handle
  {2cef40f9-ecfd-4833-9586-26a00d58e7c5}, !- Name
  {341a5be3-a603-43e7-bfd4-60f1c6cb8dca}, !- Source Object
  11,                                     !- Outlet Port
  {7c017dd5-e640-4457-997e-0df60bbdbfcf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbb639bb-2e7c-4af4-8258-9259b93b6015}, !- Handle
  {7d8847a1-34b1-4407-b2e0-d352cb198a03}, !- Name
  {341a5be3-a603-43e7-bfd4-60f1c6cb8dca}, !- HVAC Component
  {0ed074c8-0c2e-46d7-9538-7110b563d513}; !- Port 1

OS:PortList,
  {a803e138-3b32-47b9-9b14-2c8c1e2d3636}, !- Handle
  {e14c83a5-f774-4c87-83db-b7fa96f45fdb}, !- Name
  {341a5be3-a603-43e7-bfd4-60f1c6cb8dca}; !- HVAC Component

OS:PortList,
  {64c3ee89-5378-4aa9-822a-bfecc3705c47}, !- Handle
  {9bbc6abd-c1dd-4097-a429-3a69402a896e}, !- Name
  {341a5be3-a603-43e7-bfd4-60f1c6cb8dca}, !- HVAC Component
  {517017db-f4e8-4008-8d65-d8d3e89acf8e}; !- Port 1

OS:Sizing:Zone,
  {f99e8951-3e8d-4433-bcd0-b46d967a27ab}, !- Handle
  {341a5be3-a603-43e7-bfd4-60f1c6cb8dca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4676806-91c9-4697-b955-b653ab8097bf}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {341a5be3-a603-43e7-bfd4-60f1c6cb8dca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {458acdad-2878-44f1-9390-310c956ae9f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e2ab8e74-a530-4e41-b005-bcb976f83c0d}, !- Handle
  SmallOffice - Conference Thermostat 2,  !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e7d002e-1830-44e2-832f-f353a3016920}, !- Handle
  Corridor_1 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25fee81f-4400-4f47-984a-f05f39167313}, !- Zone Air Inlet Port List
  {b39c31e2-25fa-4f81-8d92-5a832366dc62}, !- Zone Air Exhaust Port List
  {fb43ee47-c2ef-462a-b3b0-f6a813452765}, !- Zone Air Node Name
  {b73b30e5-484d-42e6-a0d9-aa75a2271a0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e34f0f71-b72c-4a19-8fc5-66a9b4b65ded}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {afdfa7b6-1ed9-499e-9710-bfe5211e405e}, !- Handle
  Node 4,                                 !- Name
  {fb43ee47-c2ef-462a-b3b0-f6a813452765}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fb43ee47-c2ef-462a-b3b0-f6a813452765}, !- Handle
  {5d2dd603-b54a-4c7a-b330-3c7c5074dbf8}, !- Name
  {0e7d002e-1830-44e2-832f-f353a3016920}, !- Source Object
  11,                                     !- Outlet Port
  {afdfa7b6-1ed9-499e-9710-bfe5211e405e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25fee81f-4400-4f47-984a-f05f39167313}, !- Handle
  {7eda9b5e-c952-4a1e-b7fe-a60a20f8b1ff}, !- Name
  {0e7d002e-1830-44e2-832f-f353a3016920}, !- HVAC Component
  {2e547c31-4c6f-4602-a511-0df4739c5da0}; !- Port 1

OS:PortList,
  {b39c31e2-25fa-4f81-8d92-5a832366dc62}, !- Handle
  {93ab6e1b-ee7e-4c2d-ba21-381db138d61e}, !- Name
  {0e7d002e-1830-44e2-832f-f353a3016920}; !- HVAC Component

OS:PortList,
  {b73b30e5-484d-42e6-a0d9-aa75a2271a0b}, !- Handle
  {90ec23c6-55ac-4ba7-9c63-a37dab84a286}, !- Name
  {0e7d002e-1830-44e2-832f-f353a3016920}, !- HVAC Component
  {61b9769b-5594-4198-ba72-87c5c372e9a9}; !- Port 1

OS:Sizing:Zone,
  {0671286f-8c4f-4e91-8199-3d452b645eb1}, !- Handle
  {0e7d002e-1830-44e2-832f-f353a3016920}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7691985-3ce7-4c6c-a085-50ae373fb642}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {0e7d002e-1830-44e2-832f-f353a3016920}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4699c85a-9e9a-4e30-b31c-20f6b39be5bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {e34f0f71-b72c-4a19-8fc5-66a9b4b65ded}, !- Handle
  SmallOffice - Corridor Thermostat 1,    !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3884a12f-f9a3-430e-9d9c-efeb82e74d6c}, !- Handle
  Corridor_2 ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1e517fe-b297-4c2d-872f-68bdbfdbe61d}, !- Zone Air Inlet Port List
  {bf793119-36fe-4319-9535-63d2a821293e}, !- Zone Air Exhaust Port List
  {5d3253b4-22d4-4b8c-8044-1a74e85a5812}, !- Zone Air Node Name
  {1dcabf28-e858-4ec5-8836-45e47d287a5d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {afc52bcc-4a49-40f1-8f97-ed92539ed678}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d5de239-0896-4cf4-9496-030524ea6fa0}, !- Handle
  Node 5,                                 !- Name
  {5d3253b4-22d4-4b8c-8044-1a74e85a5812}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d3253b4-22d4-4b8c-8044-1a74e85a5812}, !- Handle
  {f0aea4a3-c549-4bfd-b5c2-47ad80cbbf20}, !- Name
  {3884a12f-f9a3-430e-9d9c-efeb82e74d6c}, !- Source Object
  11,                                     !- Outlet Port
  {1d5de239-0896-4cf4-9496-030524ea6fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1e517fe-b297-4c2d-872f-68bdbfdbe61d}, !- Handle
  {18a7a496-dc3a-46cb-abb9-160363027969}, !- Name
  {3884a12f-f9a3-430e-9d9c-efeb82e74d6c}, !- HVAC Component
  {b1c7a74a-fd2d-41b1-925e-d61d4538a451}; !- Port 1

OS:PortList,
  {bf793119-36fe-4319-9535-63d2a821293e}, !- Handle
  {697cb469-b319-42b4-ad09-dd515a350a43}, !- Name
  {3884a12f-f9a3-430e-9d9c-efeb82e74d6c}; !- HVAC Component

OS:PortList,
  {1dcabf28-e858-4ec5-8836-45e47d287a5d}, !- Handle
  {06e6da7c-835e-4fbe-a1e0-1c7783b43034}, !- Name
  {3884a12f-f9a3-430e-9d9c-efeb82e74d6c}, !- HVAC Component
  {f1034e7b-3d46-47da-bd5c-33c33c5b710d}; !- Port 1

OS:Sizing:Zone,
  {56280111-47b5-4434-a228-353f60f44cf9}, !- Handle
  {3884a12f-f9a3-430e-9d9c-efeb82e74d6c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62107ed5-01db-4cd5-9a47-ce22c960fb54}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {3884a12f-f9a3-430e-9d9c-efeb82e74d6c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26923c00-03ab-4ebe-9c0e-dc3564cea9d8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {afc52bcc-4a49-40f1-8f97-ed92539ed678}, !- Handle
  SmallOffice - Corridor Thermostat 2,    !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0ededc6f-8314-499f-a8b5-78060b2487d9}, !- Handle
  EnclosedOffice_1 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9de3c1d4-f9d9-4ff4-b1d7-91d4e357877a}, !- Zone Air Inlet Port List
  {e780b78c-953c-4ff2-8ef4-30f96bca26ae}, !- Zone Air Exhaust Port List
  {43523442-8331-43c3-b701-508dccd1b21e}, !- Zone Air Node Name
  {c2b71c47-25da-4be2-9772-815db0ac624d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8a12e805-2353-4ab8-b552-5cd5d092146e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {edb66417-1604-46b5-8943-7e55563f3259}, !- Handle
  Node 6,                                 !- Name
  {43523442-8331-43c3-b701-508dccd1b21e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43523442-8331-43c3-b701-508dccd1b21e}, !- Handle
  {4328eb16-0c54-4824-abf7-a209ea4c5b96}, !- Name
  {0ededc6f-8314-499f-a8b5-78060b2487d9}, !- Source Object
  11,                                     !- Outlet Port
  {edb66417-1604-46b5-8943-7e55563f3259}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9de3c1d4-f9d9-4ff4-b1d7-91d4e357877a}, !- Handle
  {5ff25ae1-cb5b-4456-a57d-1aa5eacb769d}, !- Name
  {0ededc6f-8314-499f-a8b5-78060b2487d9}, !- HVAC Component
  {199af014-25b4-4fc8-83fa-f563b7802224}; !- Port 1

OS:PortList,
  {e780b78c-953c-4ff2-8ef4-30f96bca26ae}, !- Handle
  {98894394-bd70-47a3-94b2-ce7dbb357f5e}, !- Name
  {0ededc6f-8314-499f-a8b5-78060b2487d9}; !- HVAC Component

OS:PortList,
  {c2b71c47-25da-4be2-9772-815db0ac624d}, !- Handle
  {b6d738c5-8907-4a94-b67c-b17540e7c0f9}, !- Name
  {0ededc6f-8314-499f-a8b5-78060b2487d9}, !- HVAC Component
  {0fef31f7-9b1a-41f7-82cb-ce3bd70b68f5}; !- Port 1

OS:Sizing:Zone,
  {43362772-2940-4d8d-b192-63c65a03e67f}, !- Handle
  {0ededc6f-8314-499f-a8b5-78060b2487d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2429c0d0-7e46-4b43-bded-25af36b3aad0}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0ededc6f-8314-499f-a8b5-78060b2487d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {616ae191-2aa8-4138-8b15-8f76ca483391}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8a12e805-2353-4ab8-b552-5cd5d092146e}, !- Handle
  SmallOffice - ClosedOffice Thermostat 1, !- Name
  {26de5bc7-8847-4806-a981-9813d9a7037f}, !- Heating Setpoint Temperature Schedule Name
  {a726c574-7abb-4216-ad6c-8d6bbfda756d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {864a8037-8b6e-452d-bc8c-ca1c3e0fab46}, !- Handle
  EnclosedOffice_2 ZN,                    !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f83a599-8729-47b8-b44b-2f1995a610ae}, !- Zone Air Inlet Port List
  {825eab3c-9032-4b42-a18f-0c7f2400af99}, !- Zone Air Exhaust Port List
  {6e252bb2-a030-4e06-bd24-dbc375eeb7d2}, !- Zone Air Node Name
  {4438816b-fc2e-413a-8cda-1554f214e121}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {158dfb2b-95f1-4fea-b6b7-24021d59975f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1ad159c-1d5d-4ce5-a0bd-6ec809b5aec3}, !- Handle
  Node 7,                                 !- Name
  {6e252bb2-a030-4e06-bd24-dbc375eeb7d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
